;@MODEL_EDIT {"outOfService":[],"burialDepth":{},"projection":"PROJCS[\"GCS North American 1983 UTM Zone 19N (Calculated)\",GEOGCS[\"NAD83\",DATUM[\"North_American_Datum_1983\",SPHEROID[\"GRS 1
;@MODEL_EDIT 980\",6378137,298.257222101,AUTHORITY[\"EPSG\",\"7019\"]],AUTHORITY[\"EPSG\",\"6269\"]],PRIMEM[\"Greenwich\",0],UNIT[\"Degree\",0.0174532925199433]],PROJECTION[\"Transverse_Mercato
;@MODEL_EDIT r\"],PARAMETER[\"latitude_of_origin\",0],PARAMETER[\"central_meridian\",-70.1875],PARAMETER[\"scale_factor\",0.9996],PARAMETER[\"false_easting\",500000],PARAMETER[\"false_northing\
;@MODEL_EDIT ",0],UNIT[\"metre\",1,AUTHORITY[\"EPSG\",\"9001\"]],AXIS[\"Easting\",EAST],AXIS[\"Northing\",NORTH]]","suspended":[]}

[TITLE]
Scenario: ?? 
Date: 2026/5/26 8:34:46 

[JUNCTIONS]
GD000461 69.0820400000244 0 
GD000216 79.5556000000244 0 
GD000221 79.2976000000244 0 
GD000187 80.4160100000244 0 
GD000133 77.12814 0 
GD000157 82.3764400000244 0 
GD000165 81.8227000000244 0 
GD000170 81.3905500000244 0 
GD000352 74.2430600000244 0 
GD000340 74.6811800000244 0 
GD000417 71.0261700000244 0 
GD000480 67.3741200000244 0 
GD000412 71.3204100000244 0 
GD000398 72.0407800000244 0 
GD000468 68.6016300000244 0 
GD000456 69.2304300000244 0 
GD000449 69.5803200000244 0 
GD000419 71.1197300000244 0 
GD000307 76.5077200000244 0 
GD000395 72.1029100000244 0 
GD000225 79.2479400000244 0 
GD000116 78.81782 0 
GD00091 80.00728 0 
GD000511 65.5399700000244 0 
GD00011 88.68742 0 
GD000121 78.27442 0 
GD000354 74.2352500000244 0 
GD000451 72.3705800000366 0 
GD000464 71.7318500000366 0 
GD000526 67.4009600000366 0 
GD000581 62.2450500000366 0 
GD000572 62.7374400000366 0 
GD000584 61.9768500000366 0 
GD000394 72.1737200000244 0 
GD000348 74.4263100000244 0 
GD00097 85.5645000000244 0 
GD00079 86.5842500000244 0 
GD000206 79.7534700000244 0 
GD000548 65.8665600000366 0 
GD000119 84.4813000000244 0 
GD00080 86.5225500000244 0 
GD00025 87.02339 0 
GD00095 85.5275700000244 0 
GD000372 73.4130900000244 0 
GD000347 74.4127900000244 0 
GD000330 75.1356900000244 0 
GD000335 74.9994400000244 0 
GD000123 84.2247500000244 0 
GD000573 62.7064200000366 0 
GD000512 68.2447000000366 0 
GD000538 63.4618700000244 0 
GD000485 67.1142100000244 0 
GD000450 69.3197700000244 0 
GD000443 69.6673700000244 0 
GD000473 68.0922300000244 0 
GD000462 68.7395400000244 0 
GD000313 75.8832000000244 0 
GD000471 68.3080200000244 0 
GD000490 66.8477800000244 0 
GD000482 67.2470500000244 0 
GD000483 70.2256900000366 0 
GD000566 63.5081900000366 0 
GD000560 61.3967100000244 0 
GD000561 61.0610400000244 0 
GD000504 69.0492100000366 0 
GD000567 60.2320000000244 0 
GD000436 69.9350000000244 0 
GD000569 59.8120000000244 0 
GD000575 59.5167700000244 0 
GD000536 63.4660000000244 0 
GD000534 63.6071800000244 0 
GD000549 62.8145800000244 0 
GD000582 59.0853700000244 0 
GD000531 63.9054400000244 0 
GD000520 68.0107000000366 0 
GD000503 69.1084000000366 0 
GD000580 59.2209500000244 0 
GD000486 67.0953000000244 0 
GD000591 58.3292700000244 0 
GD000594 57.9568800000244 0 
GD000556 62.2299400000244 0 
GD000544 63.1862100000244 0 
GD000510 68.4842300000366 0 
GD000537 66.5140000000366 0 
GD000593 61.0602300000366 0 
GD000590 61.5762600000366 0 
GD000585 61.8633600000366 0 
GD000458 68.9412000000244 0 
GD000522 67.6906500000366 0 
GD000507 68.6638800000366 0 
GD000497 69.4673600000366 0 
GD000588 61.7019200000366 0 
GD000574 62.6025700000366 0 
GD000586 61.7946300000366 0 
GD000516 68.0642800000366 0 
GD000245 78.3207600000244 0 
GD000259 78.0222600000244 0 
GD000212 79.4436700000244 0 
GD000557 62.1193400000244 0 
GD000578 62.4201600000366 0 
GD000547 65.9180700000366 0 
GD000521 67.7999300000366 0 
GD000542 66.2641400000366 0 
GD000553 65.5009200000366 0 
GD000589 61.6103100000366 0 
GD000509 68.4833600000366 0 
GD000233 79.0009800000244 0 
GD000217 79.3587300000244 0 
GD000562 64.1274600000366 0 
GD000404 71.7696400000244 0 
GD000495 66.5514200000244 0 
GD000564 63.8322900000366 0 
GD000565 63.5294400000366 0 
GD000382 72.6730900000244 0 
GD000552 65.5109000000366 0 
GD000501 69.2146300000366 0 
GD000383 72.6731600000244 0 
GD000389 72.4254800000244 0 
GD000290 76.7861400000244 0 
GD000365 73.5986200000244 0 
GD000373 73.3504600000244 0 
GD000563 61.0936700000244 0 
GD000558 65.0698200000366 0 
GD000396 71.8514000000244 0 
GD000381 72.6698900000244 0 
GD000387 72.3918200000244 0 
GD000142 82.7102800000244 0 
GD000199 79.7634300000244 0 
GD000273 77.5204400000244 0 
GD000346 74.2292000000244 0 
GD000292 76.5712900000244 0 
GD00074 86.9579100000244 0 
GD000579 59.3409400000244 0 
GD000113 84.7652100000244 0 
GD000148 82.5915800000244 0 
GD000213 79.3981300000244 0 
GD00014 94.2029700000244 0 
GD00040 91.1161700000244 0 
GD00045 90.0748300000244 0 
GD00046 90.0317200000244 0 
GD000184 80.3889000000244 0 
GD000152 82.4072900000244 0 
GD000193 80.0297700000244 0 
GD000506 65.8640000000244 0 
GD000334 74.7888800000244 0 
GD000333 74.8147400000244 0 
GD000375 73.0699300000244 0 
GD000174 80.9542500000244 0 
GD000298 76.3200500000244 0 
GD00028 92.7276800000244 0 
GD00013 94.3582200000244 0 
GD00030 92.5711100000244 0 
GD000144 82.6628500000244 0 
GD000311 75.6893100000244 0 
GD000529 64.0062100000244 0 
GD00043 90.1998600000244 0 
GD00039 91.1566400000244 0 
GD000300 76.1619000000244 0 
GD00063 88.1755000000244 0 
GD00044 90.1511700000244 0 
GD000433 69.8999100000244 0 
GD000441 69.5730300000244 0 
GD000374 73.1729900000244 0 
GD000532 63.4660000000244 0 
GD000543 63.2230300000244 0 
GD000401 71.6642200000244 0 
GD000391 72.1318000000244 0 
GD000356 73.9101100000244 0 
GD0006 95.5555400000244 0 
GD00047 89.7076700000244 0 
GD00054 89.0969100000244 0 
GD000415 70.8737200000244 0 
GD000408 71.3059800000244 0 
GD000111 84.8628400000244 0 
GD000595 56.3568200000244 0 
GD000528 63.8563700000244 0 
GD000533 63.4660000000244 0 
GD000550 62.5419800000244 0 
GD000362 73.5865600000244 0 
GD000546 62.7464900000244 0 
GD000539 63.2425100000244 0 
GD000470 68.2588300000244 0 
GD000432 69.8724400000244 0 
GD000238 78.5700600000244 0 
GD000244 78.2209800000244 0 
GD000587 58.7690200000244 0 
GD000442 69.4486300000244 0 
GD000315 75.4921600000244 0 
GD000155 82.3180600000244 0 
GD00015 87.72221 0 
GD00065 88.1575500000244 0 
GD000291 76.6617100000244 0 
GD000283 77.1621900000244 0 
GD000376 73.0308700000244 0 
GD000222 79.2093700000244 0 
GD000166 81.6619900000244 0 
GD000577 59.4014200000244 0 
GD000105 85.2762200000244 0 
GD00019 87.37766 0 
GD00024 86.99564 0 
GD00029 86.6441 0 
GD00022 87.27428 0 
GD000487 69.9864000000366 0 
GD000318 75.5039800000244 0 
GD00098 85.4947200000244 0 
GD000494 69.5532600000366 0 
GD0007 89.46889 0 
GD000527 67.3421800000366 0 
GD000192 80.2234100000244 0 
GD000306 76.0984900000244 0 
GD00026 86.96114 0 
GD000130 83.4202800000244 0 
GD000128 83.8648200000244 0 
GD00037 85.50726 0 
GD00081 86.5573100000244 0 
GD00062 88.3806300000244 0 
GD000305 76.1189100000244 0 
GD00032 86.48293 0 
GD000476 67.9950500000244 0 
GD000524 67.5836200000366 0 
GD000310 75.8269800000244 0 
GD000339 74.5658900000244 0 
GD000343 74.4041600000244 0 
GD000357 73.9666000000244 0 
GD00089 80.04611 0 
GD00076 80.75106 0 
GD00010 88.68191 0 
GD000138 76.94511 0 
GD000207 79.6445100000244 0 
GD00084 80.3067 0 
GD000518 68.0655100000366 0 
GD0004 89.88472 0 
GD000254 78.1717300000244 0 
GD000214 79.4952400000244 0 
GD000227 79.1125100000244 0 
GD00051 83.52231 0 
GD000230 79.0493600000244 0 
GD000239 78.7815800000244 0 
GD000255 78.1466800000244 0 
GD00058 82.66974 0 
GD00073 81.01121 0 
GD000576 62.4495700000366 0 
GD000129 77.39253 0 
GD000270 77.7063200000244 0 
GD00069 81.50272 0 
GD00071 81.17629 0 
GD00027 92.9144000000244 0 
GD000241 78.6265800000244 0 
GD000232 79.0051100000244 0 
GD000136 83.0520600000244 0 
GD00070 81.34227 0 
GD00061 82.49463 0 
GD000555 62.3014300000244 0 
GD00012 88.61889 0 
GD00034 86.46489 0 
GD000467 71.4555300000366 0 
GD00056 82.84842 0 
GD00057 82.839 0 
GD000118 84.5007300000244 0 
GD000304 76.1448300000244 0 
GD000120 84.4984100000244 0 
GD000246 78.4050200000244 0 
GD000242 78.6016800000244 0 
GD000551 62.7015400000244 0 
GD000266 77.8679700000244 0 
GD000251 78.2426400000244 0 
GD00021 93.4569600000244 0 
GD000101 85.4605900000244 0 
GD000172 81.2180200000244 0 
GD000272 77.6657200000244 0 
GD00066 82.06065 0 
GD00077 80.65678 0 
GD00018 87.48079 0 
GD00023 87.11161 0 
GD000535 63.5735700000244 0 
GD00016 87.70374 0 
GD00053 83.28062 0 
GD00052 89.5147100000244 0 
GD0008 95.6075300000244 0 
GD000209 79.6641900000244 0 
GD000250 78.2918200000244 0 
GD000263 77.9369200000244 0 
GD000296 76.5193800000244 0 
GD000308 76.1119500000244 0 
GD000260 78.0963300000244 0 
GD000496 66.5084200000244 0 
GD000269 77.7274200000244 0 
GD000135 83.1339700000244 0 
GD000226 79.1375600000244 0 
GD00048 89.8674600000244 0 
GD000103 85.4296600000244 0 
GD000147 82.7685000000244 0 
GD000215 79.5104700000244 0 
GD000228 79.0900500000244 0 
GD000139 82.9705100000244 0 
GD000185 80.5502700000244 0 
GD000479 67.4091200000244 0 
GD00067 88.1783200000244 0 
GD000102 85.4568400000244 0 
GD00064 88.3367000000244 0 
GD00085 86.3782200000244 0 
GD000141 76.81379 0 
GD000151 76.51076 0 
GD000143 76.78131 0 
GD000191 80.3257500000244 0 
GD000140 76.86773 0 
GD000160 76.1362 0 
GD000515 68.1717800000366 0 
GD000150 76.51583 0 
GD000196 80.0118400000244 0 
GD000179 80.7733800000244 0 
GD000188 80.3957700000244 0 
GD000211 79.5844600000244 0 
GD000173 75.14905 0 
GD000220 79.3426600000244 0 
GD000178 80.8218700000244 0 
GD000186 80.4866500000244 0 
GD000175 75.03181 0 
GD000583 62.0895600000366 0 
GD000208 79.7098000000244 0 
GD000122 78.13403 0 
GD00092 79.891 0 
GD000109 78.98545 0 
GD000126 77.91214 0 
GD00059 82.57207 0 
GD000132 77.19447 0 
GD000350 74.3267600000244 0 
GD000358 73.9553300000244 0 
GD000301 76.3356700000244 0 
GD000484 67.3083800000244 0 
GD000592 61.2900600000366 0 
GD000293 76.7122000000244 0 
GD000286 77.1304900000244 0 
GD000277 77.5763200000244 0 
GD000388 72.5004700000244 0 
GD000379 72.9859000000244 0 
GD000180 80.7872000000244 0 
GD000181 80.7404000000244 0 
GD000223 79.3086400000244 0 
GD000237 78.9182800000244 0 
GD000247 78.4548400000244 0 
GD000517 68.0341500000366 0 
GD000190 80.3600900000244 0 
GD000219 79.4233200000244 0 
GD000229 79.1427900000244 0 
GD000189 80.4077000000244 0 
GD000360 73.8718900000244 0 
GD000342 74.6025700000244 0 
GD000169 75.39982 0 
GD000289 76.9427100000244 0 
GD000299 76.4825400000244 0 
GD000321 75.5030500000244 0 
GD000491 69.7362900000366 0 
GD000159 76.18182 0 
GD000258 78.1907200000244 0 
GD000268 77.8348000000244 0 
GD000392 72.3501900000244 0 
GD000400 71.9307300000244 0 
GD000409 71.4898200000244 0 
GD000182 80.6375000000244 0 
GD000112 84.9251900000244 0 
GD000204 79.8257700000244 0 
GD000236 78.8823100000244 0 
GD000405 71.5734500000244 0 
GD000240 78.7783400000244 0 
GD000224 79.1834000000244 0 
GD000267 77.8176800000244 0 
GD000279 77.4598400000244 0 
GD000264 77.9240100000244 0 
GD000248 78.3153000000244 0 
GD000194 80.0878700000244 0 
GD000146 82.7702200000244 0 
GD000371 73.3916100000244 0 
GD000197 79.9497400000244 0 
GD000285 77.1239900000244 0 
GD000131 83.3123000000244 0 
GD00088 86.2469600000244 0 
GD00093 85.8948500000244 0 
GD000100 85.5084800000244 0 
GD000108 85.1264000000244 0 
GD00094 85.7037200000244 0 
GD00090 86.1390200000244 0 
GD00068 87.7784500000244 0 
GD000104 85.3778600000244 0 
GD00042 84.77754 0 
GD000393 72.1054700000244 0 
GD00050 83.68839 0 
GD00072 81.11823 0 
GD000114 78.8284 0 
GD00099 79.44615 0 
GD00096 79.49988 0 
GD000145 82.7810100000244 0 
GD000153 82.5313300000244 0 
GD000137 83.0324800000244 0 
GD000210 79.4646700000244 0 
GD000249 78.1464900000244 0 
GD000363 73.5851600000244 0 
GD000281 77.2741000000244 0 
GD000107 85.1579400000244 0 
GD00041 84.74834 0 
GD000571 59.8497700000244 0 
GD000514 68.2370200000366 0 
GD000568 63.3447800000366 0 
GD000570 62.9388500000366 0 
GD000410 71.4316200000244 0 
GD000444 69.6218600000244 0 
GD000457 72.0293900000366 0 
GD000359 73.7459600000244 0 
GD000448 69.5371100000244 0 
GD000437 69.8733500000244 0 
GD000502 66.2059300000244 0 
GD000235 78.9390600000244 0 
GD000369 73.4536400000244 0 
GD000434 70.0451400000244 0 
GD000545 63.0791500000244 0 
GD000559 61.5837500000244 0 
GD000500 66.2169200000244 0 
GD000488 66.8843500000244 0 
GD000287 76.8750100000244 0 
GD000446 69.5640200000244 0 
GD000303 76.2259700000244 0 
GD000325 75.3010600000244 0 
GD000294 76.7235600000244 0 
GD000337 74.8381600000244 0 
GD000302 76.3158600000244 0 
GD000280 77.5097000000244 0 
GD000265 77.9836700000244 0 
GD000447 69.5763100000244 0 
GD000218 79.4502300000244 0 
GD000205 79.6554700000244 0 
GD000489 66.9462000000244 0 
GD000498 66.5592300000244 0 
GD000324 75.4195300000244 0 
GD000309 76.1126200000244 0 
GD000127 77.87944 0 
GD000161 76.14392 0 
GD000312 75.8676200000244 0 
GD000163 75.79214 0 
GD000149 76.69012 0 
GD000390 72.4871300000244 0 
GD000508 65.6093400000244 0 
GD000106 85.0780200000244 0 
GD000435 69.9855800000244 0 
GD000445 69.6391100000244 0 
GD000397 71.9827500000244 0 
GD000406 71.6508300000244 0 
GD000416 71.0030600000244 0 
GD000428 70.3206800000244 0 
GD000423 70.6806800000244 0 
GD000295 76.6743600000244 0 
GD000345 74.4285100000244 0 
GD000418 70.8406000000244 0 
GD000256 78.0113800000244 0 
GD000424 70.4926000000244 0 
GD000314 75.8509400000244 0 
GD000134 77.16108 0 
GD000541 63.4660000000244 0 
GD000530 64.0398000000244 0 
GD000519 65.0930700000244 0 
GD000493 66.7459100000244 0 
GD000481 67.3575200000244 0 
GD000492 66.8824400000244 0 
GD000367 73.3893100000244 0 
GD000499 66.4137200000244 0 
GD000505 66.0053300000244 0 
GD000403 71.9075000000244 0 
GD000421 70.9759200000244 0 
GD000427 70.5625800000244 0 
GD000282 77.3929900000244 0 
GD000384 72.7533900000244 0 
GD000440 69.8816900000244 0 
GD000452 69.5096900000244 0 
GD000341 74.8449500000244 0 
GD000426 70.2261900000244 0 
GD000351 74.3153400000244 0 
GD000386 72.6696000000244 0 
GD000353 74.4973100000244 0 
GD000320 75.8343100000244 0 
GD000329 75.4336300000244 0 
GD000402 72.1267100000244 0 
GD000407 71.7705500000244 0 
GD000414 71.4295700000244 0 
GD000431 70.4495700000244 0 
GD000439 70.0256700000244 0 
GD00060 88.4946400000244 0 
GD000200 80.3460000000244 0 
GD000198 80.3022600000244 0 
GD000425 70.7317100000244 0 
GD000319 75.6378400000244 0 
GD000252 78.2903200000244 0 
GD000328 75.1939700000244 0 
GD000162 76.015 0 
GD000195 80.1097100000244 0 
GD000278 77.5960400000244 0 
GD000344 74.5443500000244 0 
GD000463 68.5046200000244 0 
GD000474 68.2335600000244 0 
GD000478 67.8003300000244 0 
GD000377 73.2406000000244 0 
GD000366 73.6898500000244 0 
GD000317 75.6599800000244 0 
GD000355 74.1819900000244 0 
GD000399 72.0018400000244 0 
GD000323 75.4610300000244 0 
GD000332 75.0837800000244 0 
GD000231 79.1171200000244 0 
GD000125 83.8542100000244 0 
GD000297 76.5911300000244 0 
GD000465 68.7941900000244 0 
GD000455 69.1790000000244 0 
GD000420 70.8981600000244 0 
GD00078 80.66984 0 
GD00087 80.31464 0 
GD00017 87.73019 0 
GD00033 86.54245 0 
GD000430 70.2592000000244 0 
GD000438 69.8268100000244 0 
GD000411 71.2300600000244 0 
GD000177 74.83749 0 
GD00049 83.78008 0 
GD000124 78.12799 0 
GD000429 70.2588900000244 0 
GD000275 77.6102900000244 0 
GD000271 77.7049700000244 0 
GD00036 85.66456 0 
GD0009 88.93686 0 
GD00082 80.48311 0 
GD00075 80.91745 0 
GD000422 70.5446200000244 0 
GD0005 89.74 0 
GD00031 86.63344 0 
GD000154 76.50007 0 
GD000167 75.70711 0 
GD000171 75.33742 0 
GD000176 74.93983 0 
GD000183 80.6650000000244 0 
GD000466 68.7728600000244 0 
GD000472 68.4201800000244 0 
GD000475 68.1565100000244 0 
GD000477 67.5354800000244 0 
GD000460 68.8877000000244 0 
GD000322 75.4974600000244 0 
GD000338 74.7600600000244 0 
GD000523 67.6000700000366 0 
GD000513 65.2145700000244 0 
GD000525 64.5732300000244 0 
GD000554 62.1473000000244 0 
GD000459 71.7753700000366 0 
GD000453 69.0365200000244 0 
GD000276 77.2948000000244 0 
GD000380 72.6853900000244 0 
GD000168 81.2969700000244 0 
GD000368 73.4157400000244 0 
GD000331 74.9399600000244 0 
GD000364 73.5801400000244 0 
GD000327 75.1687100000244 0 
GD000540 63.4689900000244 0 
GD00086 86.2860600000244 0 
GD00038 85.38541 0 
GD00083 80.42692 0 
GD00020 87.39953 0 
GD000257 78.1269600000244 0 
GD000274 77.6238300000244 0 
GD000284 77.2553400000244 0 
GD000261 77.9986000000244 0 
GD00055 82.99684 0 
GD00035 86.41943 0 
GD000469 68.5010900000244 0 
GD000115 78.77625 0 
GD000156 76.3675 0 
GD000234 78.9955300000244 0 
GD000243 78.5717800000244 0 
GD000413 71.1845300000244 0 
GD000370 73.4867200000244 0 
GD000262 77.9846200000244 0 
GD000164 75.7724 0 
GD000158 76.18519 0 
GD000117 84.5484800000244 0 
GD000454 69.2613200000244 0 
GD000110 85.0703600000244 0 
GD000349 74.3115600000244 0 
GD000361 73.7808600000244 0 
GD000378 73.0124100000244 0 
GD000385 72.7018800000244 0 
GD000336 74.8068000000244 0 
GD000326 75.2267700000244 0 
GD000316 75.6482100000244 0 
GD000288 76.9628100000244 0 
GD000253 78.1888700000244 0 
GD0002 74.25 0 
GD0003 74.25 0 
GD000201 80.3460000000244 0 
GD000202 80.3460000000244 0 
GD000203 80.3460000000244 0 
GD0001 74.25 0 
J-8 63.4287848071944 0 
J-9 72.4631845277132 0 
J-10 77.8655754066617 0 
J-11 76.8980253951532 0 
J-12 77.0049785905333 0 
J-13 68.8112646659498 0 
J-14 69.4660308602977 0 
J-15 70.2676821535396 0 
J-16 68.7475285786105 0 
J-17 67.8089549516083 0 
J-18 62.1518148079968 0 
J-19 73.4815800676717 0 
J-20 75.8573761452662 0 
J-21 75.4115919014395 0 
1431-A 74.25 0 
1431-B 74.25 0 
1434-A 74.25 0 
1434-B 74.25 0 
1437-A 74.25 0 
1437-B 74.25 0 
1440-A 74.25 0 
1440-B 74.25 0 
1443-A 74.25 0 
1443-B 74.25 0 
1446-A 74.25 0 
1446-B 74.25 0 
1449-A 74.25 0 
1449-B 74.25 0 
1452-A 70.468182912986 0 
1452-B 70.468182912986 0 
1455-A 70.3927725975697 0 
1455-B 70.3927725975697 0 
1458-A 70.342080374548 0 
1458-B 70.342080374548 0 
1461-A 70.4808717777455 0 
1461-B 70.4808717777455 0 
1464-A 63.2007945318263 0 
1464-B 63.2007945318263 0 
1467-A 63.154392971606 0 
1467-B 63.154392971606 0 
1470-A 63.001733962993 0 
1470-B 63.001733962993 0 
1473-A 62.9756293013295 0 
1473-B 62.9756293013295 0 
1476-A 65.1429141668124 0 
1476-B 65.1429141668124 0 
1479-A 65.0127061510381 0 
1479-B 65.0127061510381 0 
1482-A 65.0377160333018 0 
1482-B 65.0377160333018 0 
1485-A 62.3409715363956 0 
1485-B 62.3409715363956 0 
1488-A 62.6168103493664 0 
1488-B 62.6168103493664 0 
1491-A 62.3054732148467 0 
1491-B 62.3054732148467 0 
1494-A 61.914204596719 0 
1494-B 61.914204596719 0 
1497-A 61.8823924851132 0 
1497-B 61.8823924851132 0 
1500-A 61.9867331099975 0 
1500-B 61.9867331099975 0 
1503-A 61.9851212030766 0 
1503-B 61.9851212030766 0 
1506-A 63.5183959357365 0 
1506-B 63.5183959357365 0 
1509-A 63.4735451433727 0 
1509-B 63.4735451433727 0 
1512-A 63.4956150755529 0 
1512-B 63.4956150755529 0 
1515-A 63.1483537874801 0 
1515-B 63.1483537874801 0 
1518-A 63.121570847078 0 
1518-B 63.121570847078 0 
1521-A 63.1853052135556 0 
1521-B 63.1853052135556 0 
1524-A 62.5149073998292 0 
1524-B 62.5149073998292 0 
1527-A 62.4954121535972 0 
1527-B 62.4954121535972 0 
1530-A 62.6038636762568 0 
1530-B 62.6038636762568 0 
1533-A 62.6366069734111 0 
1533-B 62.6366069734111 0 
1536-A 61.2880004982744 0 
1536-B 61.2880004982744 0 
1539-A 62.2253960127292 0 
1539-B 62.2253960127292 0 
1542-A 61.388600171457 0 
1542-B 61.388600171457 0 
1545-A 61.2642345401471 0 
1545-B 61.2642345401471 0 
1548-A 69.172461591941 0 
1548-B 69.172461591941 0 
1551-A 68.8926249158357 0 
1551-B 68.8926249158357 0 
1554-A 68.9172566243735 0 
1554-B 68.9172566243735 0 
1557-A 68.155822464461 0 
1557-B 68.155822464461 0 
1560-A 68.1237445963308 0 
1560-B 68.1237445963308 0 
1563-A 68.359539097182 0 
1563-B 68.359539097182 0 
1566-A 67.4080564024274 0 
1566-B 67.4080564024274 0 
1569-A 67.3747952051282 0 
1569-B 67.3747952051282 0 
1572-A 67.6207643488822 0 
1572-B 67.6207643488822 0 
1575-A 71.8990709291763 0 
1575-B 71.8990709291763 0 
1578-A 72.0500083537021 0 
1578-B 72.0500083537021 0 
1581-A 71.9296560338063 0 
1581-B 71.9296560338063 0 
1584-A 71.8774379276251 0 
1584-B 71.8774379276251 0 
1587-A 71.9223158419298 0 
1587-B 71.9223158419298 0 
1590-A 65.1288534427279 0 
1590-B 65.1288534427279 0 
1593-A 65.3261722684982 0 
1593-B 65.3261722684982 0 
1596-A 65.1965277244182 0 
1596-B 65.1965277244182 0 
1599-A 65.0973851264658 0 
1599-B 65.0973851264658 0 
1602-A 65.0369197929974 0 
1602-B 65.0369197929974 0 
1605-A 60.5305781582777 0 
1605-B 60.5305781582777 0 
1608-A 60.394682694225 0 
1608-B 60.394682694225 0 
1611-A 60.4227723747131 0 
1611-B 60.4227723747131 0 
1614-A 57.5709010409592 0 
1614-B 57.5709010409592 0 
1617-A 57.634597966477 0 
1617-B 57.634597966477 0 
1620-A 57.4071338088757 0 
1620-B 57.4071338088757 0 
1623-A 56.2566709270156 0 
1623-B 56.2566709270156 0 
1626-A 56.1510788903397 0 
1626-B 56.1510788903397 0 
1629-A 56.2206967702663 0 
1629-B 56.2206967702663 0 
1632-A 55.0589760259412 0 
1632-B 55.0589760259412 0 
1635-A 55.0110493338499 0 
1635-B 55.0110493338499 0 
1638-A 54.9461201021666 0 
1638-B 54.9461201021666 0 
1641-A 55.0495750431744 0 
1641-B 55.0495750431744 0 
1644-A 53.3596299737344 0 
1644-B 53.3596299737344 0 
1647-A 53.7226075036125 0 
1647-B 53.7226075036125 0 
1650-A 53.3110153731676 0 
1650-B 53.3110153731676 0 
1653-A 59.3965602990559 0 
1653-B 59.3965602990559 0 
1656-A 59.5478582342637 0 
1656-B 59.5478582342637 0 
1659-A 59.469528181722 0 
1659-B 59.469528181722 0 
1662-A 57.3408134911779 0 
1662-B 57.3408134911779 0 
1665-A 57.1125196429168 0 
1665-B 57.1125196429168 0 
1668-A 57.147948626827 0 
1668-B 57.147948626827 0 
1671-A 56.0145632405987 0 
1671-B 56.0145632405987 0 
1674-A 56.3938561062514 0 
1674-B 56.3938561062514 0 
1677-A 56.1293692907298 0 
1677-B 56.1293692907298 0 
1680-A 56.169481603341 0 
1680-B 56.169481603341 0 
1683-A 60.974080405475 0 
1683-B 60.974080405475 0 
1686-A 61.4724130552086 0 
1686-B 61.4724130552086 0 
1689-A 61.1497186025143 0 
1689-B 61.1497186025143 0 
1692-A 63.8153953598467 0 
1692-B 63.8153953598467 0 
1695-A 63.4539025743958 0 
1695-B 63.4539025743958 0 
1698-A 63.4822449087607 0 
1698-B 63.4822449087607 0 
1701-A 63.8496732336352 0 
1701-B 63.8496732336352 0 
1704-A 63.9506231810767 0 
1704-B 63.9506231810767 0 
1707-A 65.2405467792742 0 
1707-B 65.2405467792742 0 
1710-A 73.586861105244 0 
1710-B 73.586861105244 0 
1713-A 64.0145920019252 0 
1713-B 64.0145920019252 0 
1716-A 63.1900492520655 0 
1716-B 63.1900492520655 0 
1719-A 62.5699030277233 0 
1719-B 62.5699030277233 0 
1722-A 57.3728669871533 0 
1722-B 57.3728669871533 0 
1725-A 58.5224657622606 0 
1725-B 58.5224657622606 0 
1728-A 58.4548127864763 0 
1728-B 58.4548127864763 0 
1731-A 58.5048127948248 0 
1731-B 58.5048127948248 0 
1734-A 59.4657130297784 0 
1734-B 59.4657130297784 0 
1737-A 59.3994670207326 0 
1737-B 59.3994670207326 0 
1740-A 59.8618883705579 0 
1740-B 59.8618883705579 0 
1743-A 59.4930536377953 0 
1743-B 59.4930536377953 0 
1746-A 60.2808923924347 0 
1746-B 60.2808923924347 0 
1749-A 59.5774797961655 0 
1749-B 59.5774797961655 0 
1752-A 59.4810977512511 0 
1752-B 59.4810977512511 0 
1755-A 61.2578038441542 0 
1755-B 61.2578038441542 0 
1758-A 65.7021610577621 0 
1758-B 65.7021610577621 0 
1761-A 65.9460940850538 0 
1761-B 65.9460940850538 0 
1764-A 66.1058837182199 0 
1764-B 66.1058837182199 0 
1767-A 66.0897300834123 0 
1767-B 66.0897300834123 0 
1770-A 80.1608306910918 0 
1770-B 80.1608306910918 0 
1773-A 80.1321814018193 0 
1773-B 80.1321814018193 0 
1776-A 80.6497750584986 0 
1776-B 80.6497750584986 0 
1779-A 77.8656556186158 0 
1779-B 77.8656556186158 0 
1782-A 78.1820617517383 0 
1782-B 78.1820617517383 0 
1785-A 78.6745029103158 0 
1785-B 78.6745029103158 0 
1788-A 85.4119752792525 0 
1788-B 85.4119752792525 0 
1791-A 86.6066195475933 0 
1791-B 86.6066195475933 0 
1794-A 86.1289210821307 0 
1794-B 86.1289210821307 0 
1797-A 79.0939843101209 0 
1797-B 79.0939843101209 0 
1800-A 79.027346569173 0 
1800-B 79.027346569173 0 
1803-A 78.8470765504731 0 
1803-B 78.8470765504731 0 
1806-A 78.7271143595846 0 
1806-B 78.7271143595846 0 
1809-A 73.038906487311 0 
1809-B 73.038906487311 0 
1812-A 73.1849578804707 0 
1812-B 73.1849578804707 0 
1815-A 73.2168831194932 0 
1815-B 73.2168831194932 0 
1818-A 75.6285804034756 0 
1818-B 75.6285804034756 0 
1821-A 75.6921439012718 0 
1821-B 75.6921439012718 0 
1824-A 75.7415956164983 0 
1824-B 75.7415956164983 0 
1827-A 74.9509313114543 0 
1827-B 74.9509313114543 0 
1830-A 74.8744356313163 0 
1830-B 74.8744356313163 0 
1833-A 74.925737704603 0 
1833-B 74.925737704603 0 
1836-A 73.0786519230409 0 
1836-B 73.0786519230409 0 
1839-A 72.9169282425458 0 
1839-B 72.9169282425458 0 
1842-A 72.8397236504799 0 
1842-B 72.8397236504799 0 
1845-A 65.9967272270847 0 
1845-B 65.9967272270847 0 
1848-A 64.9806666609414 0 
1848-B 64.9806666609414 0 
1851-A 64.8528643212514 0 
1851-B 64.8528643212514 0 
1854-A 64.9392236414085 0 
1854-B 64.9392236414085 0 
1857-A 65.3777640894998 0 
1857-B 65.3777640894998 0 
1860-A 65.5207095569673 0 
1860-B 65.5207095569673 0 
1863-A 65.4079828146957 0 
1863-B 65.4079828146957 0 
1866-A 66.5880351404328 0 
1866-B 66.5880351404328 0 
1869-A 66.6676972607528 0 
1869-B 66.6676972607528 0 
1872-A 66.6195608426196 0 
1872-B 66.6195608426196 0 
1875-A 66.8271043789666 0 
1875-B 66.8271043789666 0 
1878-A 68.3220695825156 0 
1878-B 68.3220695825156 0 
1881-A 68.1009667230041 0 
1881-B 68.1009667230041 0 
1884-A 68.7279354044203 0 
1884-B 68.7279354044203 0 
1887-A 68.1583243799747 0 
1887-B 68.1583243799747 0 
1890-A 68.648830549701 0 
1890-B 68.648830549701 0 
1893-A 68.5999844488544 0 
1893-B 68.5999844488544 0 
1896-A 68.5729633313557 0 
1896-B 68.5729633313557 0 
1899-A 67.6719400750928 0 
1899-B 67.6719400750928 0 
1902-A 67.9609773027279 0 
1902-B 67.9609773027279 0 
1905-A 67.9199460944102 0 
1905-B 67.9199460944102 0 
1908-A 67.7036066472681 0 
1908-B 67.7036066472681 0 
1911-A 75.1867207797737 0 
1911-B 75.1867207797737 0 
1914-A 75.3157147711897 0 
1914-B 75.3157147711897 0 
1917-A 75.408531448816 0 
1917-B 75.408531448816 0 
1920-A 75.918962555901 0 
1920-B 75.918962555901 0 
1923-A 76.5310298658611 0 
1923-B 76.5310298658611 0 
1926-A 74.5647353862993 0 
1926-B 74.5647353862993 0 
1929-A 74.4339018346069 0 
1929-B 74.4339018346069 0 
1932-A 74.4069781616934 0 
1932-B 74.4069781616934 0 
1935-A 74.3046421795284 0 
1935-B 74.3046421795284 0 
1938-A 77.2135858862876 0 
1938-B 77.2135858862876 0 
1941-A 77.1116620208784 0 
1941-B 77.1116620208784 0 
1944-A 77.2124764641021 0 
1944-B 77.2124764641021 0 
1947-A 77.216050575259 0 
1947-B 77.216050575259 0 
1950-A 87.710355208285 0 
1950-B 87.710355208285 0 
1953-A 88.3866476787212 0 
1953-B 88.3866476787212 0 
1956-A 87.8822691100772 0 
1956-B 87.8822691100772 0 
1959-A 79.9770778229951 0 
1959-B 79.9770778229951 0 
1962-A 80.30572254615 0 
1962-B 80.30572254615 0 
1965-A 80.177469290338 0 
1965-B 80.177469290338 0 
1968-A 80.023214039846 0 
1968-B 80.023214039846 0 
1971-A 74.0181392289494 0 
1971-B 74.0181392289494 0 
1974-A 73.8989349843116 0 
1974-B 73.8989349843116 0 
1977-A 74.0102621544677 0 
1977-B 74.0102621544677 0 
1980-A 72.3458922551484 0 
1980-B 72.3458922551484 0 
1983-A 72.5518765744316 0 
1983-B 72.5518765744316 0 
1986-A 72.203275678636 0 
1986-B 72.203275678636 0 
1989-A 74.4469305854451 0 
1989-B 74.4469305854451 0 
1992-A 78.5949140890146 0 
1992-B 78.5949140890146 0 
1995-A 72.1306215699241 0 
1995-B 72.1306215699241 0 
1998-A 72.0669102250702 0 
1998-B 72.0669102250702 0 
2001-A 69.6443853846689 0 
2001-B 69.6443853846689 0 
2004-A 69.5354742789011 0 
2004-B 69.5354742789011 0 
2007-A 69.5643306439658 0 
2007-B 69.5643306439658 0 
2010-A 69.6230101543079 0 
2010-B 69.6230101543079 0 
2013-A 69.337890710513 0 
2013-B 69.337890710513 0 
2016-A 69.1109867593182 0 
2016-B 69.1109867593182 0 
2019-A 69.1494390499267 0 
2019-B 69.1494390499267 0 
2022-A 68.8760401294249 0 
2022-B 68.8760401294249 0 
2025-A 68.195253365202 0 
2025-B 68.195253365202 0 
2028-A 68.471362353216 0 
2028-B 68.471362353216 0 
2031-A 68.2375770761091 0 
2031-B 68.2375770761091 0 
2034-A 76.5336215233067 0 
2034-B 76.5336215233067 0 
2037-A 78.7797761281198 0 
2037-B 78.7797761281198 0 
2040-A 79.0841538542977 0 
2040-B 79.0841538542977 0 
2046-A 70.8992238722758 0 
2046-B 70.8992238722758 0 
2049-A 70.8490294989048 0 
2049-B 70.8490294989048 0 
2052-A 70.8798019127048 0 
2052-B 70.8798019127048 0 
2055-A 71.1437015415927 0 
2055-B 71.1437015415927 0 
2058-A 71.1811931802433 0 
2058-B 71.1811931802433 0 
2061-A 71.174973729628 0 
2061-B 71.174973729628 0 
2064-A 71.1990853024952 0 
2064-B 71.1990853024952 0 
2067-A 71.5659099131958 0 
2067-B 71.5659099131958 0 
2070-A 71.803367107189 0 
2070-B 71.803367107189 0 
2073-A 72.1037881769693 0 
2073-B 72.1037881769693 0 
2076-A 72.0593353374873 0 
2076-B 72.0593353374873 0 
2079-A 86.9944923280843 0 
2079-B 86.9944923280843 0 
2082-A 87.2265158064357 0 
2082-B 87.2265158064357 0 
2085-A 87.2082287244205 0 
2085-B 87.2082287244205 0 
2088-A 87.2412533067182 0 
2088-B 87.2412533067182 0 
2091-A 80.4660164680981 0 
2091-B 80.4660164680981 0 
2094-A 85.0799799726249 0 
2094-B 85.0799799726249 0 
2097-A 85.7570897171955 0 
2097-B 85.7570897171955 0 
2100-A 69.2577982291654 0 
2100-B 69.2577982291654 0 
2103-A 69.0424155441137 0 
2103-B 69.0424155441137 0 
2106-A 73.2724214790843 0 
2106-B 73.2724214790843 0 
2109-A 73.9025665912947 0 
2109-B 73.9025665912947 0 
2112-A 73.347956512249 0 
2112-B 73.347956512249 0 
2115-A 67.4990328088529 0 
2115-B 67.4990328088529 0 
2118-A 67.5370155431957 0 
2118-B 67.5370155431957 0 
2121-A 67.4743811291726 0 
2121-B 67.4743811291726 0 
2124-A 67.3609804321048 0 
2124-B 67.3609804321048 0 
2127-A 67.307823114552 0 
2127-B 67.307823114552 0 
2130-A 69.1208643990599 0 
2130-B 69.1208643990599 0 
2133-A 69.0672753262265 0 
2133-B 69.0672753262265 0 
2136-A 75.5806920293385 0 
2136-B 75.5806920293385 0 
2139-A 73.2014797231451 0 
2139-B 73.2014797231451 0 
2142-A 66.6009361750657 0 
2142-B 66.6009361750657 0 
2145-A 66.7377872597073 0 
2145-B 66.7377872597073 0 
2148-A 66.7655086165399 0 
2148-B 66.7655086165399 0 
2151-A 66.5113412344541 0 
2151-B 66.5113412344541 0 
2154-A 62.7488893494728 0 
2154-B 62.7488893494728 0 
2157-A 62.6178973162462 0 
2157-B 62.6178973162462 0 
2160-A 62.6576639818603 0 
2160-B 62.6576639818603 0 
2163-A 62.9506601746975 0 
2163-B 62.9506601746975 0 
2166-A 71.2229886541177 0 
2166-B 71.2229886541177 0 
2169-A 56.4738294707336 0 
2169-B 56.4738294707336 0 
2172-A 56.4345398810833 0 
2172-B 56.4345398810833 0 
2175-A 56.4570953454026 0 
2175-B 56.4570953454026 0 
2178-A 56.0734388606166 0 
2178-B 56.0734388606166 0 
2181-A 61.5547345667952 0 
2181-B 61.5547345667952 0 
2184-A 64.563181352362 0 
2184-B 64.563181352362 0 
2187-A 65.1448392019783 0 
2187-B 65.1448392019783 0 
2190-A 65.6818464176187 0 
2190-B 65.6818464176187 0 
2193-A 77.9347559500241 0 
2193-B 77.9347559500241 0 
2196-A 77.4714353967438 0 
2196-B 77.4714353967438 0 
2199-A 78.1082903760813 0 
2199-B 78.1082903760813 0 
2202-A 77.9168015664672 0 
2202-B 77.9168015664672 0 
2205-A 83.9904497891581 0 
2205-B 83.9904497891581 0 
2208-A 84.1453426350223 0 
2208-B 84.1453426350223 0 
2211-A 77.0602851529688 0 
2211-B 77.0602851529688 0 
2214-A 76.5426079076078 0 
2214-B 76.5426079076078 0 
2217-A 76.2786056736686 0 
2217-B 76.2786056736686 0 
2220-A 76.9379530392799 0 
2220-B 76.9379530392799 0 
2223-A 82.5252342866291 0 
2223-B 82.5252342866291 0 
2226-A 82.5886356403248 0 
2226-B 82.5886356403248 0 
2229-A 82.141719840727 0 
2229-B 82.141719840727 0 
2232-A 82.6383349781032 0 
2232-B 82.6383349781032 0 
2235-A 79.2838365651938 0 
2235-B 79.2838365651938 0 
2238-A 78.7771359767337 0 
2238-B 78.7771359767337 0 
2241-A 79.1862281606787 0 
2241-B 79.1862281606787 0 
2244-A 73.6096467666595 0 
2244-B 73.6096467666595 0 
2247-A 71.8163571865302 0 
2247-B 71.8163571865302 0 
2250-A 73.5444657126583 0 
2250-B 73.5444657126583 0 
2253-A 72.0041021737394 0 
2253-B 72.0041021737394 0 
2256-A 73.4497579846579 0 
2256-B 73.4497579846579 0 
2259-A 72.0694901516196 0 
2259-B 72.0694901516196 0 
2262-A 67.3589294399986 0 
2262-B 67.3589294399986 0 
2265-A 67.2794233074541 0 
2265-B 67.2794233074541 0 
2268-A 67.3367742786055 0 
2268-B 67.3367742786055 0 
2271-A 64.2393629862681 0 
2271-B 64.2393629862681 0 
2274-A 64.2765796352226 0 
2274-B 64.2765796352226 0 
2277-A 64.2276305147446 0 
2277-B 64.2276305147446 0 
2280-A 64.12006620127 0 
2280-B 64.12006620127 0 
2283-A 62.2140743269852 0 
2283-B 62.2140743269852 0 
2286-A 62.4722412957499 0 
2286-B 62.4722412957499 0 
2289-A 62.6674383305784 0 
2289-B 62.6674383305784 0 
2292-A 71.0392749533576 0 
2292-B 71.0392749533576 0 
2295-A 70.790189798728 0 
2295-B 70.790189798728 0 
2298-A 67.672783471513 0 
2298-B 67.672783471513 0 
2301-A 67.8989517848611 0 
2301-B 67.8989517848611 0 
2304-A 66.0401537943763 0 
2304-B 66.0401537943763 0 
2307-A 65.8289740149175 0 
2307-B 65.8289740149175 0 
2310-A 71.1104961495807 0 
2310-B 71.1104961495807 0 
2313-A 60.3441298214374 0 
2313-B 60.3441298214374 0 
2316-A 58.9376560822145 0 
2316-B 58.9376560822145 0 
2319-A 52.1362947710489 0 
2319-B 52.1362947710489 0 
2322-A 52.1556879375306 0 
2322-B 52.1556879375306 0 
2325-A 52.3364765756693 0 
2325-B 52.3364765756693 0 
2328-A 52.563898453054 0 
2328-B 52.563898453054 0 
2331-A 53.6278707222159 0 
2331-B 53.6278707222159 0 
2334-A 58.2496787166649 0 
2334-B 58.2496787166649 0 
2337-A 58.1877606835326 0 
2337-B 58.1877606835326 0 
2340-A 58.2086466245891 0 
2340-B 58.2086466245891 0 
2343-A 58.4503970504312 0 
2343-B 58.4503970504312 0 
2346-A 58.5487090541619 0 
2346-B 58.5487090541619 0 
2349-A 53.6793986372356 0 
2349-B 53.6793986372356 0 
2352-A 53.7023275903339 0 
2352-B 53.7023275903339 0 
2355-A 53.7045865790839 0 
2355-B 53.7045865790839 0 
2358-A 53.6814410191168 0 
2358-B 53.6814410191168 0 
2361-A 53.5815579019622 0 
2361-B 53.5815579019622 0 
2364-A 56.8289340557452 0 
2364-B 56.8289340557452 0 
2367-A 52.9159332365002 0 
2367-B 52.9159332365002 0 
2370-A 53.0031843233856 0 
2370-B 53.0031843233856 0 
2373-A 66.2246956836448 0 
2373-B 66.2246956836448 0 
2376-A 65.6596528168507 0 
2376-B 65.6596528168507 0 
2379-A 52.9525527584322 0 
2379-B 52.9525527584322 0 
2382-A 58.6302507968851 0 
2382-B 58.6302507968851 0 
2385-A 66.0932083046821 0 
2385-B 66.0932083046821 0 
2388-A 79.9622087759729 0 
2388-B 79.9622087759729 0 
2391-A 80.3957034487789 0 
2391-B 80.3957034487789 0 
2394-A 80.4315955957333 0 
2394-B 80.4315955957333 0 
2397-A 79.4990416558184 0 
2397-B 79.4990416558184 0 
2400-A 78.8089649658614 0 
2400-B 78.8089649658614 0 
2403-A 73.7671408496461 0 
2403-B 73.7671408496461 0 
2406-A 56.5673458564089 0 
2406-B 56.5673458564089 0 
2409-A 80.723276269275 0 
2409-B 80.723276269275 0 
2412-A 86.7916995348384 0 
2412-B 86.7916995348384 0 
2415-A 80.5105007865818 0 
2415-B 80.5105007865818 0 
2418-A 86.4479726818575 0 
2418-B 86.4479726818575 0 
2421-A 78.9690830999395 0 
2421-B 78.9690830999395 0 
2424-A 78.9311488467767 0 
2424-B 78.9311488467767 0 
2427-A 76.442936918987 0 
2427-B 76.442936918987 0 
2430-A 76.1560319288462 0 
2430-B 76.1560319288462 0 
2433-A 74.4088388284723 0 
2433-B 74.4088388284723 0 
2436-A 72.9178438653556 0 
2436-B 72.9178438653556 0 
2439-A 72.9257342010531 0 
2439-B 72.9257342010531 0 
2442-A 72.611040735618 0 
2442-B 72.611040735618 0 
2445-A 72.552976001445 0 
2445-B 72.552976001445 0 
2448-A 54.3768372453954 0 
2448-B 54.3768372453954 0 
2451-A 53.3179851675555 0 
2451-B 53.3179851675555 0 
2454-A 52.5726672959051 0 
2454-B 52.5726672959051 0 
2457-A 50.3971059287104 0 
2457-B 50.3971059287104 0 
2460-A 50.5703580160725 0 
2460-B 50.5703580160725 0 
2472-A 69.7994575474863 0 
2472-B 69.7994575474863 0 
2481-A 82.3392071483781 0 
2481-B 82.3392071483781 0 
2484-A 83.4473122217427 0 
2484-B 83.4473122217427 0 
2487-A 78.4949463435673 0 
2487-B 78.4949463435673 0 
2490-A 76.252214191609 0 
2490-B 76.252214191609 0 
2493-A 75.8048483359239 0 
2493-B 75.8048483359239 0 
2496-A 75.7055713093711 0 
2496-B 75.7055713093711 0 
2570-A 82.91107630311 0 
2570-B 82.91107630311 0 
1420-A 74.25 0 
1420-B 74.25 0 
1423-A 74.25 0 
1423-B 74.25 0 
1426-A 74.25 0 
1426-B 74.25 0 
2516-A 63.3338455105623 0 
2516-B 63.3338455105623 0 
2519-A 63.3348233103127 0 
2519-B 63.3348233103127 0 
2522-A 63.3306556756121 0 
2522-B 63.3306556756121 0 
2538-A 72.8868722269959 0 
2538-B 72.8868722269959 0 
2541-A 72.8797220584337 0 
2541-B 72.8797220584337 0 
2544-A 72.8741091945858 0 
2544-B 72.8741091945858 0 
2558-A 76.8062157690663 0 
2558-B 76.8062157690663 0 
2561-A 76.8063731863354 0 
2561-B 76.8063731863354 0 
2564-A 76.7977512903124 0 
2564-B 76.7977512903124 0 

[RESERVOIRS]
R-1 79.8353115003193 wtp_clearwell_level(sc) 
R-2 69.6926152502788 booster_reservoir_level(2-1) 
???? 78.7268872503149 booster_reservoir_level(3) 
R-4 83.1617272503326 booster_reservoir_level(2-2) 

[PIPES]
GD000517-GD000491 GD000517 GD000491 34.9054666430734 300 130 0 
GD000111-GD000155 GD000111 GD000155 52.8519545671362 200 130 0 
GD000186-GD000160 GD000186 GD000160 53.7982432478815 500 130 0 
GD000363-GD000359 GD000363 GD000359 56.5377449280897 300 130 0 
GD00089-GD00076 GD00089 GD00076 57.1414090216691 200 130 0 
GD000223-GD000289 GD000223 GD000289 58.9408552200821 200 130 0 
GD00069-GD00038 GD00069 GD00038 60.6445844654953 500 130 0 
GD000576-GD000523 GD000576 GD000523 67.1099334230102 200 130 0 
GD00022-GD000487 GD00022 GD000487 68.9633337814816 300 130 0 
GD000526-GD000464 GD000526 GD000464 70.8026526690923 600 130 0 
GD000314-GD000313 GD000314 GD000313 70.8388355706364 400 130 0 
GD000512-GD000483 GD000512 GD000483 72.8234433837732 100 130 0 
GD000497-GD000588 GD000497 GD000588 74.3222567708731 100 130 0 
GD000585-GD000583 GD000585 GD000583 75.4046440981127 600 130 0 
GD000160-GD000156 GD000160 GD000156 75.4265555900431 500 130 0 
GD000140-GD000141 GD000140 GD000141 76.3059477120606 400 130 0 
GD00046-GD00014 GD00046 GD00014 76.4796745873268 100 130 0 
GD000573-GD000566 GD000573 GD000566 77.7873955489297 100 130 0 
GD000274-GD000266 GD000274 GD000266 81.1713898425521 200 130 0 
GD000113-GD00074 GD000113 GD00074 82.5617725648863 100 130 0 
GD000389-GD000383 GD000389 GD000383 82.7291856848108 200 130 0 
GD000373-GD000365 GD000373 GD000365 82.8420053569264 200 130 0 
GD000467-GD000192 GD000467 GD000192 83.0727338030505 200 130 0 
GD000134-GD000454 GD000134 GD000454 83.5991178180353 300 130 0 
GD000148-GD000113 GD000148 GD000113 84.3017506120697 100 130 0 
GD000396-GD000393 GD000396 GD000393 84.6252827267429 300 130 0 
GD000477-GD000422 GD000477 GD000422 85.4741428828989 300 130 0 
GD000266-GD000257 GD000266 GD000257 86.8855715239516 200 130 0 
GD000489-GD000278 GD000489 GD000278 87.4151876909755 200 130 0 
GD000193-GD000152 GD000193 GD000152 87.8114156962837 300 130 0 
GD000405-GD000396 GD000405 GD000396 87.9161143592897 300 130 0 
GD00030-GD00013 GD00030 GD00013 89.0084265673421 200 130 0 
GD00055-GD00034 GD00055 GD00034 89.2043169150667 500 130 0 
GD000394-GD000373 GD000394 GD000373 89.4861197337425 200 130 0 
GD000105-GD00086 GD000105 GD00086 90.6969165083451 300 130 0 
GD000501-GD000382 GD000501 GD000382 91.6989171489225 100 130 0 
GD000387-GD000381 GD000387 GD000381 92.4728898197498 100 130 0 
GD000586-GD000516 GD000586 GD000516 92.5013513414851 300 130 0 
GD000552-GD000501 GD000552 GD000501 92.6529141471486 100 130 0 
GD000537-GD000593 GD000537 GD000593 92.6583579016797 100 130 0 
GD00063-GD000300 GD00063 GD000300 92.9421863309873 100 130 0 
GD000491-GD000586 GD000491 GD000586 93.0256181113751 300 130 0 
GD000339-GD000310 GD000339 GD000310 93.783041052563 200 130 0 
GD000590-GD000585 GD000590 GD000585 95.4155436841789 600 130 0 
GD000173-GD000122 GD000173 GD000122 95.7475980851971 100 130 0 
GD000575-GD000569 GD000575 GD000569 96.8894545667459 100 130 0 
GD000507-GD000497 GD000507 GD000497 97.1324452185597 100 130 0 
GD000310-GD000305 GD000310 GD000305 97.2445371214759 200 130 0 
GD000128-GD00097 GD000128 GD00097 97.7548751982346 200 130 0 
GD000518-GD000504 GD000518 GD000504 98.0866963456728 100 130 0 
GD000564-GD000562 GD000564 GD000562 98.2618124658221 100 130 0 
GD000444-GD000410 GD000444 GD000410 98.6033771055396 600 130 0 
GD000207-GD000138 GD000207 GD000138 98.6560470776127 100 130 0 
GD000138-GD00089 GD000138 GD00089 98.8098117916243 200 130 0 
GD000521-GD000581 GD000521 GD000581 99.0811102393352 600 130 0 
GD000464-GD000457 GD000464 GD000457 99.1815382976787 600 130 0 
GD000259-GD000245 GD000259 GD000245 99.4763044963129 100 130 0 
GD000359-GD000292 GD000359 GD000292 99.544666481949 300 130 0 
GD000291-GD000168 GD000291 GD000168 99.8785395179631 200 130 0 
GD000147-GD000209 GD000147 GD000209 100.180545025383 200 130 0 
GD000151-GD000141 GD000151 GD000141 100.627426213249 400 130 0 
GD000565-GD000564 GD000565 GD000564 100.887623125698 100 130 0 
GD000292-GD000287 GD000292 GD000287 101.189816217938 300 130 0 
GD00037-GD0007 GD00037 GD0007 101.506946345117 100 130 0 
GD00045-GD00040 GD00045 GD00040 102.061581440947 200 130 0 
GD000178-GD000175 GD000178 GD000175 102.095620009072 100 130 0 
GD000516-GD000405 GD000516 GD000405 102.301045479799 300 130 0 
GD000156-GD000132 GD000156 GD000132 103.110699766212 500 130 0 
GD000515-GD000510 GD000515 GD000510 104.323490283966 200 130 0 
GD000547-GD000521 GD000547 GD000521 105.174872979483 600 130 0 
GD000587-GD000582 GD000587 GD000582 105.185703527383 200 130 0 
GD000283-GD000155 GD000283 GD000155 105.522032836856 200 130 0 
GD000582-GD000577 GD000582 GD000577 105.637665660552 200 130 0 
GD000158-GD000151 GD000158 GD000151 105.687523100261 400 130 0 
GD000345-GD000295 GD000345 GD000295 106.001179238614 200 130 0 
GD000132-GD000115 GD000132 GD000115 106.818058661405 500 130 0 
GD000258-GD000159 GD000258 GD000159 107.365836519414 400 130 0 
GD000423-GD000416 GD000423 GD000416 107.552244753839 100 130 0 
GD000362-GD000356 GD000362 GD000356 107.811775360235 100 130 0 
GD000475-GD000469 GD000475 GD000469 108.325432904841 300 130 0 
GD00085-GD00064 GD00085 GD00064 108.405565362876 200 130 0 
GD000129-GD00038 GD000129 GD00038 108.543522556795 500 130 0 
GD00071-GD00069 GD00071 GD00069 108.983446456748 500 130 0 
GD000441-GD000433 GD000441 GD000433 109.499161668988 200 130 0 
GD000422-GD000415 GD000422 GD000415 109.563908290993 300 130 0 
GD000414-GD000407 GD000414 GD000407 109.67752803665 400 130 0 
GD000261-GD000172 GD000261 GD000172 109.702171383625 300 130 0 
GD000239-GD000227 GD000239 GD000227 110.111595558809 100 130 0 
GD000583-GD000578 GD000583 GD000578 110.196716857842 600 130 0 
GD000119-GD00041 GD000119 GD00041 110.628336813807 300 130 0 
GD000406-GD000397 GD000406 GD000397 110.777018607774 100 130 0 
GD000348-GD000338 GD000348 GD000338 111.223561640684 400 130 0 
GD00058-GD00051 GD00058 GD00051 111.289604080931 100 130 0 
GD000272-GD000261 GD000272 GD000261 111.516814875821 300 130 0 
GD000166-GD000105 GD000166 GD000105 111.653696094404 300 130 0 
GD000554-GD000477 GD000554 GD000477 111.691277216589 300 130 0 
GD000561-GD000560 GD000561 GD000560 112.101673298469 100 130 0 
GD000172-GD000101 GD000172 GD000101 112.11092877855 300 130 0 
GD000448-GD000437 GD000448 GD000437 112.37243201319 500 130 0 
GD000568-GD000526 GD000568 GD000526 112.477845040634 600 130 0 
GD000114-GD00050 GD000114 GD00050 112.619281382536 300 130 0 
GD00059-GD00035 GD00059 GD00035 113.438038049671 500 130 0 
GD000457-GD000451 GD000457 GD000451 113.941510498857 600 130 0 
GD000221-GD000204 GD000221 GD000204 114.284749229064 200 130 0 
GD000270-GD000129 GD000270 GD000129 114.518574503126 500 130 0 
GD000522-GD000517 GD000522 GD000517 114.578579920161 300 130 0 
GD000255-GD000239 GD000255 GD000239 114.625545255117 100 130 0 
GD00065-GD00015 GD00065 GD00015 114.652263831088 100 130 0 
GD00053-GD00016 GD00053 GD00016 114.759803502767 100 130 0 
GD00043-GD00039 GD00043 GD00039 114.761981945341 300 130 0 
GD000482-GD000473 GD000482 GD000473 115.120198732348 100 130 0 
GD000250-GD000209 GD000250 GD000209 115.368499275285 200 130 0 
GD000445-GD000435 GD000445 GD000435 115.403910245765 100 130 0 
GD00083-GD00071 GD00083 GD00071 115.496689786294 500 130 0 
GD000567-GD000561 GD000567 GD000561 115.731205446119 100 130 0 
GD000415-GD000411 GD000415 GD000411 115.595829129332 300 130 0 
GD000232-GD000136 GD000232 GD000136 115.812824641904 100 130 0 
GD000353-GD000341 GD000353 GD000341 115.834354386952 400 130 0 
GD000500-GD000495 GD000500 GD000495 115.839872136412 200 130 0 
GD000424-GD000418 GD000424 GD000418 116.060737230754 100 130 0 
GD00029-GD00024 GD00029 GD00024 116.065078895383 100 130 0 
GD000273-GD000199 GD000273 GD000199 116.166435018738 100 130 0 
GD000244-GD000238 GD000244 GD000238 116.313897929592 100 130 0 
GD000115-GD00059 GD000115 GD00059 116.320962883964 500 130 0 
GD000301-GD000293 GD000301 GD000293 116.37338881804 200 130 0 
GD000263-GD000250 GD000263 GD000250 116.808608315061 200 130 0 
GD00093-GD00088 GD00093 GD00088 117.046882299921 100 130 0 
GD000548-GD000509 GD000548 GD000509 117.065657492159 300 130 0 
GD00073-GD00058 GD00073 GD00058 117.136672310869 100 130 0 
GD000553-GD000548 GD000553 GD000548 117.271490734407 300 130 0 
GD000163-GD000161 GD000163 GD000161 117.316412428182 100 130 0 
GD000150-GD000140 GD000150 GD000140 117.54500883286 400 130 0 
GD000222-GD000168 GD000222 GD000168 117.662391938057 200 130 0 
GD00017-GD00087 GD00017 GD00087 117.894918949684 200 130 0 
GD000101-GD00021 GD000101 GD00021 118.196076499791 300 130 0 
GD000407-GD000402 GD000407 GD000402 118.51557453045 400 130 0 
GD000268-GD000258 GD000268 GD000258 118.82083413702 400 130 0 
GD000540-GD000475 GD000540 GD000475 118.857258304461 300 130 0 
GD000108-GD000100 GD000108 GD000100 119.046968311092 100 130 0 
GD000233-GD000217 GD000233 GD000217 119.383900191846 300 130 0 
GD000327-GD000254 GD000327 GD000254 119.627746996935 500 130 0 
GD00025-GD000107 GD00025 GD000107 119.640885178417 300 130 0 
GD000251-GD000242 GD000251 GD000242 119.676647680576 100 130 0 
GD000126-GD000109 GD000126 GD000109 120.157985195267 200 130 0 
GD00050-GD000271 GD00050 GD000271 120.362509898155 300 130 0 
GD000330-GD000322 GD000330 GD000322 120.487068970151 400 130 0 
GD000147-GD000110 GD000147 GD000110 120.605519800018 200 130 0 
GD000281-GD000249 GD000281 GD000249 120.839769943582 100 130 0 
GD000275-GD000429 GD000275 GD000429 120.878619387669 200 130 0 
GD000109-GD00092 GD000109 GD00092 121.215140768598 200 130 0 
GD000279-GD000267 GD000279 GD000267 121.507623378379 200 130 0 
GD000453-GD000315 GD000453 GD000315 121.545391630243 100 130 0 
GD000429-GD000124 GD000429 GD000124 121.620326863087 200 130 0 
GD000386-GD000351 GD000386 GD000351 121.651156616764 100 130 0 
GD000589-GD000584 GD000589 GD000584 121.953920761525 200 130 0 
GD000220-GD000208 GD000220 GD000208 122.398399352275 100 130 0 
GD000136-GD00027 GD000136 GD00027 122.936530880997 100 130 0 
GD000269-GD000260 GD000269 GD000260 122.975103075894 100 130 0 
GD00018-GD00077 GD00018 GD00077 122.990408670379 100 130 0 
GD000107-GD00095 GD000107 GD00095 123.220239972947 300 130 0 
GD000195-GD000162 GD000195 GD000162 123.386476796567 200 130 0 
GD00057-GD00012 GD00057 GD00012 123.732842876227 100 130 0 
GD00035-GD00055 GD00035 GD00055 123.864439667175 500 130 0 
GD000452-GD000440 GD000452 GD000440 123.957784049874 100 130 0 
GD000469-GD000460 GD000469 GD000460 123.961687629612 300 130 0 
GD000594-GD000591 GD000594 GD000591 124.226748956007 100 130 0 
GD000428-GD000423 GD000428 GD000423 124.868446399527 100 130 0 
GD00054-GD0006 GD00054 GD0006 125.293717420456 100 130 0 
GD000358-GD000350 GD000358 GD000350 125.41008123983 500 130 0 
GD000304-GD000118 GD000304 GD000118 125.664996742552 200 130 0 
GD000188-GD000179 GD000188 GD000179 125.722909607035 100 130 0 
GD000332-GD000323 GD000332 GD000323 125.778575282195 200 130 0 
GD000551-GD000545 GD000551 GD000545 125.874456925405 400 130 0 
GD000103-GD00048 GD000103 GD00048 126.504832541241 200 130 0 
GD000189-GD000180 GD000189 GD000180 126.524222606797 200 130 0 
GD000378-GD000371 GD000378 GD000371 126.551928570754 200 130 0 
GD000587-GD000549 GD000587 GD000549 126.702811883456 200 130 0 
GD0009-GD00036 GD0009 GD00036 126.725481479669 100 130 0 
GD000190-GD000181 GD000190 GD000181 126.790092432491 100 130 0 
GD000460-GD000454 GD000460 GD000454 126.946485403572 300 130 0 
GD000164-GD000158 GD000164 GD000158 126.995709204159 400 130 0 
GD00024-GD00019 GD00024 GD00019 127.072971316166 100 130 0 
GD000315-GD000276 GD000315 GD000276 127.143899928712 100 130 0 
GD000509-GD000233 GD000509 GD000233 127.520866092752 300 130 0 
GD000327-GD000270 GD000327 GD000270 127.677572423843 500 130 0 
GD000350-GD000243 GD000350 GD000243 127.728854047191 500 130 0 
GD000538-GD000485 GD000538 GD000485 127.873044950827 100 130 0 
GD000465-GD000455 GD000465 GD000455 128.138570165487 100 130 0 
GD000226-GD000135 GD000226 GD000135 128.502918254723 200 130 0 
GD00023-GD00018 GD00023 GD00018 128.694466178835 100 130 0 
GD000333-GD000174 GD000333 GD000174 128.786254755998 100 130 0 
GD000322-GD000313 GD000322 GD000313 128.889730001949 400 130 0 
GD00056-GD00034 GD00056 GD00034 129.223658461775 500 130 0 
GD00077-GD00066 GD00077 GD00066 129.252236441074 100 130 0 
GD000199-GD000142 GD000199 GD000142 129.794443857513 100 130 0 
GD000237-GD000223 GD000237 GD000223 130.302716209565 200 130 0 
GD000217-GD000206 GD000217 GD000206 130.63639678151 300 130 0 
GD000591-GD000580 GD000591 GD000580 130.714596216683 100 130 0 
GD000100-GD00093 GD000100 GD00093 131.051013594377 100 130 0 
GD000577-GD000531 GD000577 GD000531 131.062976870779 200 130 0 
GD000157-GD000146 GD000157 GD000146 131.257440265242 200 130 0 
GD000131-GD000123 GD000131 GD000123 131.531424477231 200 130 0 
GD000357-GD000343 GD000357 GD000343 131.7002137016 100 130 0 
GD000485-GD000450 GD000485 GD000450 131.745141187672 100 130 0 
GD000102-GD00067 GD000102 GD00067 132.023468705458 100 130 0 
GD000338-GD000330 GD000338 GD000330 132.177234382897 400 130 0 
GD000534-GD000529 GD000534 GD000529 132.532204223258 300 130 0 
GD000306-GD000192 GD000306 GD000192 132.838457022307 200 130 0 
GD000293-GD000286 GD000293 GD000286 133.205759688092 200 130 0 
GD000308-GD000296 GD000308 GD000296 133.28452882839 300 130 0 
GD000236-GD000221 GD000236 GD000221 133.431926844807 200 130 0 
GD000329-GD000320 GD000329 GD000320 133.586703030484 400 130 0 
GD000545-GD000479 GD000545 GD000479 134.088156781298 400 130 0 
GD000249-GD000210 GD000249 GD000210 134.351484134537 100 130 0 
GD000285-GD000212 GD000285 GD000212 134.467991079881 100 130 0 
GD00041-GD00080 GD00041 GD00080 134.473891663433 300 130 0 
GD000420-GD000403 GD000420 GD000403 135.01411963181 100 130 0 
GD000240-GD000224 GD000240 GD000224 135.051209182227 200 130 0 
GD000570-GD000568 GD000570 GD000568 135.182529959456 600 130 0 
GD00048-GD0008 GD00048 GD0008 135.382112578725 200 130 0 
GD000302-GD000294 GD000302 GD000294 135.701015563648 100 130 0 
GD000505-GD000499 GD000505 GD000499 136.254648000209 400 130 0 
GD000498-GD000489 GD000498 GD000489 136.327730121289 500 130 0 
GD00031-GD0005 GD00031 GD0005 137.401473933287 400 130 0 
GD000427-GD000421 GD000427 GD000421 137.664347803847 100 130 0 
GD000177-GD00049 GD000177 GD00049 138.050163550209 200 130 0 
GD000488-GD000458 GD000488 GD000458 138.520093871716 300 130 0 
GD000369-GD000235 GD000369 GD000235 138.772802180364 100 130 0 
GD000455-GD000420 GD000455 GD000420 139.108770392149 100 130 0 
GD000164-GD000159 GD000164 GD000159 139.611434127122 400 130 0 
GD000569-GD000567 GD000569 GD000567 139.865759440968 100 130 0 
GD000400-GD000392 GD000400 GD000392 139.882442272932 500 130 0 
GD000228-GD000215 GD000228 GD000215 139.901541829408 200 130 0 
GD000246-GD000120 GD000246 GD000120 140.152793992926 200 130 0 
GD000471-GD000462 GD000471 GD000462 140.206937601391 100 130 0 
GD000243-GD000234 GD000243 GD000234 140.426596150052 500 130 0 
GD000118-GD000467 GD000118 GD000467 140.682130756092 200 130 0 
GD000490-GD000482 GD000490 GD000482 140.818644450986 100 130 0 
GD000439-GD000431 GD000439 GD000431 141.18079402505 400 130 0 
GD000442-GD000432 GD000442 GD000432 141.231694748455 100 130 0 
GD00052-GD00064 GD00052 GD00064 141.998380409694 200 130 0 
GD000130-GD000128 GD000130 GD000128 142.016617782977 200 130 0 
GD000492-GD000484 GD000492 GD000484 142.052425539388 400 130 0 
GD000462-GD000443 GD000462 GD000443 142.440945137095 100 130 0 
GD000211-GD000196 GD000211 GD000196 142.558102190054 200 130 0 
GD000440-GD000404 GD000440 GD000404 142.735893020127 100 130 0 
GD0004-GD00084 GD0004 GD00084 143.782880071185 200 130 0 
GD000438-GD000430 GD000438 GD000430 144.104430584374 200 130 0 
GD000494-GD000487 GD000494 GD000487 144.458664205149 300 130 0 
GD00082-GD00075 GD00082 GD00075 144.561084758522 200 130 0 
GD00094-GD00090 GD00094 GD00090 144.925226544717 100 130 0 
GD00061-GD00010 GD00061 GD00010 145.158806489628 100 130 0 
GD000219-GD000190 GD000219 GD000190 145.593267063118 100 130 0 
GD000124-GD00049 GD000124 GD00049 146.11572695653 200 130 0 
GD000408-GD000111 GD000408 GD000111 147.859152917546 200 130 0 
GD000518-GD000576 GD000518 GD000576 147.937516503183 200 130 0 
GD00084-GD00076 GD00084 GD00076 147.942876565871 200 130 0 
GD000319-GD000252 GD000319 GD000252 148.081810686827 200 130 0 
GD00098-GD000318 GD00098 GD000318 148.902456011593 100 130 0 
GD000286-GD000277 GD000286 GD000277 149.151483529519 200 130 0 
GD000185-GD000139 GD000185 GD000139 149.188756802354 200 130 0 
GD000390-GD000309 GD000390 GD000309 149.60476902185 100 130 0 
GD000253-GD000236 GD000253 GD000236 149.663176520399 200 130 0 
GD000377-GD000366 GD000377 GD000366 149.828733605969 200 130 0 
GD000478-GD000474 GD000478 GD000474 150.212717010239 600 130 0 
GD000520-GD000503 GD000520 GD000503 150.335773276329 100 130 0 
GD000355-GD000317 GD000355 GD000317 151.882667630733 200 130 0 
GD000556-GD000544 GD000556 GD000544 152.097124089182 100 130 0 
GD000299-GD000289 GD000299 GD000289 153.255228423341 200 130 0 
GD000337-GD000325 GD000337 GD000325 154.125003168351 100 130 0 
GD000149-GD000127 GD000149 GD000127 154.525533893308 100 130 0 
GD00079-GD00062 GD00079 GD00062 154.551445849234 100 130 0 
GD000434-GD000369 GD000434 GD000369 154.560291760478 100 130 0 
GD000393-GD000363 GD000393 GD000363 155.285073659973 300 130 0 
GD000539-GD000470 GD000539 GD000470 155.342844747037 200 130 0 
GD000401-GD000391 GD000401 GD000391 155.662097109472 100 130 0 
GD00099-GD00042 GD00099 GD00042 156.00005008009 100 130 0 
GD000247-GD000237 GD000247 GD000237 156.255203038151 200 130 0 
GD00070-GD00061 GD00070 GD00061 156.279409732325 100 130 0 
GD000499-GD000492 GD000499 GD000492 156.382743612987 400 130 0 
GD000324-GD000218 GD000324 GD000218 157.125251715023 100 130 0 
GD000388-GD000379 GD000388 GD000379 157.705870536109 600 130 0 
GD000280-GD000265 GD000280 GD000265 157.912088007948 100 130 0 
GD000229-GD000189 GD000229 GD000189 157.994811153937 200 130 0 
GD00095-GD000494 GD00095 GD000494 159.358883989055 300 130 0 
GD000321-GD000299 GD000321 GD000299 159.827690419733 200 130 0 
GD000524-GD000518 GD000524 GD000518 160.630547690936 200 130 0 
GD000404-GD000384 GD000404 GD000384 161.247023349457 100 130 0 
GD000234-GD000186 GD000234 GD000186 164.758831800386 500 130 0 
GD000153-GD000137 GD000153 GD000137 165.520465242439 100 130 0 
GD000546-GD000539 GD000546 GD000539 165.533618658395 200 130 0 
GD000447-GD000372 GD000447 GD000372 165.925343833969 400 130 0 
GD000344-GD000278 GD000344 GD000278 167.614617967366 200 130 0 
GD00096-GD00072 GD00096 GD00072 168.304693121039 200 130 0 
GD00072-GD00075 GD00072 GD00075 168.578109793584 200 130 0 
GD000123-GD00068 GD000123 GD00068 170.377983397418 200 130 0 
GD000436-GD000412 GD000436 GD000412 170.936128879318 300 130 0 
GD000581-GD000570 GD000581 GD000570 170.939362421363 600 130 0 
GD000182-GD000112 GD000182 GD000112 171.193606704715 200 130 0 
GD000412-GD000216 GD000412 GD000216 172.006500901443 300 130 0 
GD000398-GD000344 GD000398 GD000344 172.807696587571 200 130 0 
GD00026-GD000306 GD00026 GD000306 173.739489340631 200 130 0 
GD000479-GD000447 GD000479 GD000447 173.793904637525 400 130 0 
GD000117-GD000110 GD000117 GD000110 173.959027256444 200 130 0 
GD000347-GD000314 GD000347 GD000314 174.970982527266 400 130 0 
GD000411-GD00047 GD000411 GD00047 176.453169793431 300 130 0 
GD000384-GD000282 GD000384 GD000282 176.788019690949 100 130 0 
GD00080-GD00025 GD00080 GD00025 177.658800553365 300 130 0 
GD000399-GD000355 GD000399 GD000355 178.461578935637 200 130 0 
GD000372-GD000347 GD000372 GD000347 180.721514007288 400 130 0 
GD000137-GD000104 GD000137 GD000104 181.661991350897 100 130 0 
GD00086-GD00022 GD00086 GD00022 182.912122962036 300 130 0 
GD000165-GD000157 GD000165 GD000157 184.599492567676 200 130 0 
GD000540-GD000530 GD000540 GD000530 196.846627420016 500 130 0 
GD000216-GD000134 GD000216 GD000134 197.538626068647 300 130 0 
GD000206-GD000119 GD000206 GD000119 202.431616870256 300 130 0 
GD000493-GD000481 GD000493 GD000481 203.873124703945 100 130 0 
GD000529-GD000513 GD000529 GD000513 236.012812896967 300 130 0 
R-1-GD0002 R-1 GD0002 10.7613605308438 600 130 0 
GD0002-GD0003 GD0002 GD0003 15.8209664543125 400 130 0 
GD000201-GD000202 GD000201 GD000202 15.1324876647677 400 130 0 
GD000202-GD000203 GD000202 GD000203 15.3690119503992 400 130 0 
GD0001-GD0002 GD0001 GD0002 13.7843898753869 400 130 0 
GD0002-FM00011 GD0002 1431-A 6.19427945569172 400 130 0 
FM00011-PMP-2 1431-B 1423-A 3.27614999262623 400 130 0 
PMP-2-FM00012 1423-B 1434-A 4.55090621919311 400 130 0 
FM00012-GD000202 1434-B GD000202 5.69931953855868 400 130 0 
PMP-1-FM00013 1420-A 1437-A 3.7053464120227 400 130 0 
FM00013-GD0001 1437-B GD0001 5.12714807973575 400 130 0 
GD000203-FM00014 GD000203 1440-A 6.76901627704324 400 130 0 
FM00014-PMP-1 1440-B 1420-B 3.3827109571527 400 130 0 
GD0003-FM00015 GD0003 1443-A 4.97587127342586 400 130 0 
FM00015-PMP-3 1443-B 1426-A 4.49698111960333 400 130 0 
PMP-3-FM00016 1426-B 1446-A 3.01663912529189 400 130 0 
FM00016-GD000201 1446-B GD000201 6.78727290995743 400 130 0 
GD000202-FM00017 GD000202 1449-A 3.64412571002066 600 130 0 
FM00017-GD000200 1449-B GD000200 4.30138942439914 600 130 0 
GD000307-FM00018 GD000307 1452-A 3.23150417138035 600 130 0 
FM00018-GD000200 1452-B GD000200 216.442210395944 600 130 0 
GD000307-FM00019 GD000307 1455-A 3.39232256393733 400 130 0 
FM00019-GD000320 1455-B GD000320 117.17427996565 400 130 0 
FM000110-GD000307 1458-B GD000307 2.59913831839443 600 130 0 
GD000307-FM000111 GD000307 1461-A 3.77254062585689 100 130 0 
FM000111-GD000198 1461-B GD000198 203.236689984462 100 130 0 
GD000461-FM000112 GD000461 1464-A 3.9486065502647 400 130 0 
FM000112-GD000353 1464-B GD000353 95.6198189055695 400 130 0 
GD000461-FM000113 GD000461 1467-A 3.74873235948167 400 130 0 
FM000113-GD000329 1467-B GD000329 137.68275376171 400 130 0 
GD000461-FM000114 GD000461 1470-A 5.2317896003792 100 130 0 
FM000114-GD000452 1470-B GD000452 137.33161273789 100 130 0 
GD000466-FM000115 GD000466 1473-A 99.6515735128554 400 130 0 
FM000115-GD000461 1473-B GD000461 3.47238655132908 400 130 0 
GD000419-FM000116 GD000419 1476-A 4.44829607252861 600 130 0 
FM000116-FM000110 1476-B 1458-A 194.047844112489 600 130 0 
GD000425-FM000117 GD000425 1479-A 121.845879622932 600 130 0 
FM000117-GD000419 1479-B GD000419 3.56292914370468 600 130 0 
GD000419-FM000118 GD000419 1482-A 4.48007520851913 400 130 0 
FM000118-GD000414 1482-B GD000414 94.7694026563307 400 130 0 
GD000472-FM000119 GD000472 1485-A 5.59993938675183 400 130 0 
FM000119-GD000466 1485-B GD000466 112.018042457637 400 130 0 
GD000472-FM000120 GD000472 1488-A 5.66122660013337 400 130 0 
FM000120-GD000402 1488-B GD000402 66.0453010229411 400 130 0 
FM000121-GD000472 1491-B GD000472 6.26674661974238 400 130 0 
GD000476-FM000122 GD000476 1494-A 5.07684980311401 400 130 0 
FM000122-FM000121 1494-B 1491-A 131.076533657582 400 130 0 
GD000484-FM000123 GD000484 1497-A 223.131504730688 400 130 0 
FM000123-GD000476 1497-B GD000476 5.54785608344174 400 130 0 
GD000431-FM000124 GD000431 1500-A 140.422660211863 400 130 0 
FM000124-GD000476 1500-B GD000476 5.20217325220266 400 130 0 
GD000476-FM000125 GD000476 1503-A 4.8311524920288 100 130 0 
FM000125-GD000427 1503-B GD000427 139.283586404047 100 130 0 
GD000449-FM000126 GD000449 1506-A 3.75207533332147 600 130 0 
FM000126-GD000425 1506-B GD000425 123.026600722428 600 130 0 
FM000127-GD000449 1509-B GD000449 3.4472170911495 600 130 0 
GD000449-FM000128 GD000449 1512-A 3.57814919011848 400 130 0 
FM000128-GD000439 1512-B GD000439 137.503575704426 400 130 0 
GD000456-FM000129 GD000456 1515-A 4.45471957350987 600 130 0 
FM000129-FM000127 1515-B 1509-A 104.040391330118 600 130 0 
FM000130-GD000456 1518-B GD000456 4.18944480366093 600 130 0 
GD000456-FM000131 GD000456 1521-A 3.8989277076966 200 130 0 
GD000468-FM000132 GD000468 1524-A 3.02252872992681 600 130 0 
FM000132-FM000130 1524-B 1518-A 197.647803529396 600 130 0 
GD000474-FM000133 GD000474 1527-A 119.097403536614 600 130 0 
FM000133-GD000468 1527-B GD000468 3.40175951779904 600 130 0 
GD000468-FM000134 GD000468 1530-A 3.88594904444088 200 130 0 
FM000134-GD000399 1530-B GD000399 130.620294678428 200 130 0 
GD000468-FM000135 GD000468 1533-A 5.61362298473222 200 130 0 
FM000135-GD000398 1533-B GD000398 141.787030619746 200 130 0 
GD000480-FM000136 GD000480 1536-A 3.29860225450662 600 130 0 
FM000136-GD000478 1536-B GD000478 138.991515900442 600 130 0 
GD000169-FM000137 GD000169 1539-A 56.0409432911265 600 130 0 
FM000137-GD000480 1539-B GD000480 4.02949239843026 600 130 0 
GD000480-FM000138 GD000480 1542-A 4.97019125152511 500 130 0 
GD000489-FM000139 GD000489 1545-A 138.191954143991 500 130 0 
FM000139-GD000480 1545-B GD000480 4.63453805223974 500 130 0 
GD000335-FM000140 GD000335 1548-A 3.83855095964663 600 130 0 
FM000140-GD000169 1548-B GD000169 88.8554424975767 600 130 0 
GD000342-FM000141 GD000342 1551-A 123.647813539759 600 130 0 
FM000141-GD000335 1551-B GD000335 3.46391524964005 600 130 0 
GD000335-FM000142 GD000335 1554-A 4.53983067077331 200 130 0 
FM000142-GD000321 1554-B GD000321 160.93503947859 200 130 0 
GD000354-FM000143 GD000354 1557-A 5.52430795500347 600 130 0 
FM000143-GD000342 1557-B GD000342 116.919086194819 600 130 0 
GD000360-FM000144 GD000360 1560-A 115.96602462715 600 130 0 
FM000144-GD000354 1560-B GD000354 5.16911388472958 600 130 0 
GD000354-FM000145 GD000354 1563-A 5.00166733719912 100 130 0 
FM000145-GD000219 1563-B GD000219 112.793641036159 100 130 0 
GD000370-FM000146 GD000370 1566-A 5.37257519287818 600 130 0 
FM000146-GD000360 1566-B GD000360 113.992142816228 600 130 0 
GD000379-FM000147 GD000379 1569-A 155.457607536317 600 130 0 
FM000147-GD000370 1569-B GD000370 5.10549596097849 600 130 0 
GD000370-FM000148 GD000370 1572-A 5.42271490442349 200 130 0 
FM000148-GD000229 1572-B GD000229 127.904859706709 200 130 0 
GD000262-FM000149 GD000262 1575-A 3.48514925426918 200 130 0 
FM000149-GD000247 1575-B GD000247 153.322619192838 200 130 0 
GD000262-FM000150 GD000262 1578-A 4.09088390463672 200 130 0 
FM000150-GD000180 1578-B GD000180 66.9491208445209 200 130 0 
GD000262-FM000151 GD000262 1581-A 2.67959651672363 200 130 0 
FM000151-GD000191 1581-B GD000191 150.192969648155 200 130 0 
GD000277-FM000152 GD000277 1584-A 126.360481924499 200 130 0 
FM000152-GD000262 1584-B GD000262 3.55806664950142 200 130 0 
GD000196-FM000153 GD000196 1587-A 161.770224213494 200 130 0 
FM000153-GD000262 1587-B GD000262 2.73434554679203 200 130 0 
GD000413-FM000154 GD000413 1590-A 4.58103214353224 600 130 0 
FM000154-GD000388 1590-B GD000388 144.919184880137 600 130 0 
GD000413-FM000155 GD000413 1593-A 5.95797424162752 200 130 0 
FM000155-GD000301 1593-B GD000301 123.18723056122 200 130 0 
GD000413-FM000156 GD000413 1596-A 5.11612296147394 500 130 0 
FM000156-GD000358 1596-B GD000358 126.143619574903 500 130 0 
GD000410-FM000157 GD000410 1599-A 108.77157752921 600 130 0 
FM000157-GD000413 1599-B GD000413 4.04301041498209 600 130 0 
GD000437-FM000158 GD000437 1602-A 114.579584369839 500 130 0 
FM000158-GD000413 1602-B GD000413 4.6948401325671 500 130 0 
GD000496-FM000159 GD000496 1605-A 5.83492686595476 500 130 0 
FM000159-GD000448 1605-B GD000448 143.728885800357 500 130 0 
GD000502-FM000160 GD000502 1608-A 95.3801204827756 500 130 0 
FM000160-GD000496 1608-B GD000496 5.94124795366056 500 130 0 
GD000496-FM000161 GD000496 1611-A 3.60956685516441 100 130 0 
FM000161-GD000490 1611-B GD000490 114.715227398375 100 130 0 
GD000535-FM000162 GD000535 1614-A 4.1415598651141 500 130 0 
FM000162-GD000502 1614-B GD000502 112.669271927659 500 130 0 
GD000535-FM000163 GD000535 1617-A 3.99578197429864 100 130 0 
FM000163-GD000471 1617-B GD000471 116.478490173821 100 130 0 
FM000164-GD000535 1620-B GD000535 5.22996496986669 500 130 0 
GD000555-FM000165 GD000555 1623-A 3.80471192553595 500 130 0 
FM000165-FM000164 1623-B 1620-A 85.4235101009694 500 130 0 
FM000166-GD000555 1626-B GD000555 3.3240567633976 500 130 0 
GD000555-FM000167 GD000555 1629-A 3.54126558635979 400 130 0 
FM000167-GD000551 1629-B GD000551 89.2678714506252 400 130 0 
GD000563-FM000168 GD000563 1632-A 3.74942483365428 500 130 0 
FM000168-FM000166 1632-B 1626-A 66.7920506900641 500 130 0 
GD000563-FM000169 GD000563 1635-A 4.45800500093862 200 130 0 
FM000169-GD000559 1635-B GD000559 158.837052538756 200 130 0 
FM000170-GD000563 1638-B GD000563 4.14708852455811 500 130 0 
GD000563-FM000171 GD000563 1641-A 2.75377213067915 100 130 0 
FM000171-GD000538 1641-B GD000538 122.888800556483 100 130 0 
GD000579-FM000172 GD000579 1644-A 5.51258554995172 100 130 0 
FM000172-GD000556 1644-B GD000556 133.347500778873 100 130 0 
FM000173-GD000579 1647-B GD000579 6.08615141284526 500 130 0 
GD000579-FM000174 GD000579 1650-A 5.31665060552599 500 130 0 
FM000174-FM000170 1650-B 1638-A 131.566121094426 500 130 0 
GD000506-FM000175 GD000506 1653-A 4.7327017990821 500 130 0 
FM000175-FM000173 1653-B 1647-A 72.294713070932 500 130 0 
FM000176-GD000506 1656-B GD000506 6.81355516093716 500 130 0 
GD000506-FM000177 GD000506 1659-A 4.77307211474416 100 130 0 
FM000177-GD000594 1659-B GD000594 121.675227753827 100 130 0 
GD000543-FM000178 GD000543 1662-A 6.61676686623246 500 130 0 
FM000178-FM000176 1662-B 1656-A 68.3097672691383 500 130 0 
GD000549-FM000179 GD000549 1665-A 128.449198394447 200 130 0 
FM000179-GD000543 1665-B GD000543 4.73129264663485 200 130 0 
GD000543-FM000180 GD000543 1668-A 7.27331190072444 300 130 0 
FM000180-GD000534 1668-B GD000534 126.293904999939 300 130 0 
GD000559-FM000181 GD000559 1671-A 175.60004685518 200 130 0 
FM000181-GD000557 1671-B GD000557 2.92551371781784 200 130 0 
GD000557-FM000182 GD000557 1674-A 3.54400108072728 300 130 0 
FM000182-GD000513 1674-B GD000513 26.0619952039693 300 130 0 
GD000557-FM000183 GD000557 1677-A 2.99933317333972 300 130 0 
FM000183-GD000488 1677-B GD000488 131.792217971903 300 130 0 
GD000557-FM000184 GD000557 1680-A 4.67590055446955 200 130 0 
FM000184-GD000500 1680-B GD000500 126.428974142097 200 130 0 
GD000495-FM000185 GD000495 1683-A 134.565005344108 200 130 0 
FM000185-GD000486 1683-B GD000486 6.54315393311619 200 130 0 
GD000486-FM000186 GD000486 1686-A 6.96188250633011 200 130 0 
FM000186-GD000345 1686-B GD000345 100.946673075039 200 130 0 
GD000486-FM000187 GD000486 1689-A 5.10155895209955 100 130 0 
FM000187-GD000424 1689-B GD000424 110.120401219485 100 130 0 
GD000446-FM000188 GD000446 1692-A 4.32648543298214 200 130 0 
FM000188-GD000295 1692-B GD000295 84.2312707853226 200 130 0 
GD000458-FM000189 GD000458 1695-A 132.16924179244 300 130 0 
FM000189-GD000446 1695-B GD000446 3.0653549313755 300 130 0 
GD000446-FM000190 GD000446 1698-A 4.77769928515261 300 130 0 
FM000190-GD000436 1698-B GD000436 119.82281032938 300 130 0 
GD000436-FM000191 GD000436 1701-A 3.56768543810488 100 130 0 
FM000191-GD000428 1701-B GD000428 125.351531248606 100 130 0 
GD000436-FM000192 GD000436 1704-A 3.32984039909366 100 130 0 
FM000192-GD000312 1704-B GD000312 173.646640273893 100 130 0 
GD000412-FM000193 GD000412 1707-A 5.38312372675541 100 130 0 
FM000193-GD000406 1707-B GD000406 104.842821089458 100 130 0 
GD000216-FM000194 GD000216 1710-A 6.52089344219147 100 130 0 
FM000194-GD000163 1710-B GD000163 112.999086841583 100 130 0 
GD000454-FM000195 GD000454 1713-A 9.2227626231307 100 130 0 
FM000195-GD000149 1713-B GD000149 137.651289085334 100 130 0 
GD000454-FM000196 GD000454 1716-A 8.02876656740824 100 130 0 
FM000196-GD000445 1716-B GD000445 114.62709514117 100 130 0 
GD000469-FM000197 GD000469 1719-A 6.47090069104673 100 130 0 
FM000197-GD000390 1719-B GD000390 150.029282254685 100 130 0 
GD000541-FM000198 GD000541 1722-A 150.99824015082 100 130 0 
FM000198-GD000540 1722-B GD000540 6.47883034574989 100 130 0 
GD000525-FM000199 GD000525 1725-A 7.13461072109787 500 130 0 
GD000530-FM0001100 GD000530 1728-A 170.520521114056 500 130 0 
FM0001100-GD000525 1728-B GD000525 7.48042912652786 500 130 0 
GD000525-FM0001101 GD000525 1731-A 9.20077713531733 300 130 0 
FM0001101-GD000519 1731-B GD000519 164.201955126158 300 130 0 
GD000511-FM0001102 GD000511 1734-A 7.25096916870043 400 130 0 
FM0001102-GD000505 1734-B GD000505 147.939500914411 400 130 0 
FM000199-FM0001103 1725-B 1737-A 138.340567952481 500 130 0 
FM0001103-GD000511 1737-B GD000511 7.02002120060979 500 130 0 
GD000511-FM0001104 GD000511 1740-A 6.58463328155865 400 130 0 
FM0001104-GD000348 1740-B GD000348 133.426656571849 400 130 0 
GD000511-FM0001105 GD000511 1743-A 6.72312678999806 500 130 0 
FM0001105-GD000498 1743-B GD000498 132.887841748143 500 130 0 
GD000499-FM0001106 GD000499 1746-A 6.7595431063859 300 130 0 
FM0001106-GD000508 1746-B GD000508 140.880818116498 300 130 0 
GD000508-FM0001107 GD000508 1749-A 11.9832433740831 100 130 0 
FM0001107-GD000493 1749-B GD000493 200.274360338069 100 130 0 
GD000519-FM0001108 GD000519 1752-A 161.410479291382 300 130 0 
FM0001108-GD000508 1752-B GD000508 10.7519389343815 300 130 0 
GD000484-FM0001109 GD000484 1755-A 4.47012892054576 100 130 0 
FM0001109-GD000465 1755-B GD000465 141.748433621133 100 130 0 
GD000404-FM0001110 GD000404 1758-A 4.23610081893771 100 130 0 
FM0001110-GD000386 1758-B GD000386 129.430796279087 100 130 0 
FM000131-FM0001111 1521-B 1761-A 211.580355598985 200 130 0 
FM0001111-GD000395 1761-B GD000395 4.66078845913889 200 130 0 
GD000395-FM0001112 GD000395 1764-A 4.60153602153817 200 130 0 
FM0001112-GD000319 1764-B GD000319 159.746212261188 200 130 0 
GD000395-FM0001113 GD000395 1767-A 4.79996543983216 200 130 0 
FM0001113-GD000328 1767-B GD000328 174.347175702137 200 130 0 
GD000252-FM0001114 GD000252 1770-A 104.696256295922 200 130 0 
FM0001114-GD00078 1770-B GD00078 6.68942415680889 200 130 0 
GD00078-FM0001115 GD00078 1773-A 9.99020750401178 200 130 0 
FM0001115-GD000430 1773-B GD000430 296.718844210257 200 130 0 
GD00087-FM0001116 GD00087 1776-A 111.526068646231 200 130 0 
FM0001116-GD00078 1776-B GD00078 6.67720068826059 200 130 0 
GD000121-FM0001117 GD000121 1779-A 4.26086236557818 200 130 0 
FM0001117-GD000438 1779-B GD000438 147.33825764289 200 130 0 
GD000121-FM0001118 GD000121 1782-A 3.77290066810813 200 130 0 
FM0001118-GD000177 1782-B GD000177 136.628154324886 200 130 0 
GD0005-FM0001119 GD0005 1785-A 111.816954016545 400 130 0 
FM0001119-GD000121 1785-B GD000121 4.0428416385646 400 130 0 
GD00033-FM0001120 GD00033 1788-A 7.48012656607777 200 130 0 
FM0001120-GD000162 1788-B GD000162 62.1779179463987 200 130 0 
GD00033-FM0001121 GD00033 1791-A 6.66063776473541 200 130 0 
FM0001121-GD00017 1791-B GD00017 116.623789123044 200 130 0 
FM0001122-GD00033 1794-B GD00033 6.52560971456564 200 130 0 
GD000116-FM0001123 GD000116 1797-A 4.35821533914391 200 130 0 
FM0001123-FM0001122 1797-B 1794-A 111.020027664912 200 130 0 
GD000116-FM0001124 GD000116 1800-A 4.13086180460398 400 130 0 
FM0001124-GD00031 1800-B GD00031 149.955783458231 400 130 0 
GD000116-FM0001125 GD000116 1803-A 4.22138117574178 300 130 0 
GD000154-FM0001126 GD000154 1806-A 112.416868726599 400 130 0 
FM0001126-GD000116 1806-B GD000116 4.57864434871076 400 130 0 
GD000328-FM0001127 GD000328 1809-A 149.359991133199 200 130 0 
FM0001127-GD000225 1809-B GD000225 4.28392705828732 200 130 0 
GD000225-FM0001128 GD000225 1812-A 4.62990222029625 200 130 0 
FM0001128-GD000195 1812-B GD000195 116.211011233286 200 130 0 
FM0001129-GD000225 1815-B GD000225 4.26694617307459 200 130 0 
GD000167-FM0001130 GD000167 1818-A 5.159686867369 200 130 0 
FM0001130-FM0001129 1818-B 1815-A 158.457490614668 200 130 0 
GD000171-FM0001131 GD000171 1821-A 118.241742841264 400 130 0 
FM0001131-GD000167 1821-B GD000167 4.98871824202607 400 130 0 
GD000167-FM0001132 GD000167 1824-A 4.79195447824674 400 130 0 
FM0001132-GD000154 1824-B GD000154 105.393931955326 400 130 0 
GD000176-FM0001133 GD000176 1827-A 3.70088267007385 400 130 0 
FM0001133-GD000171 1827-B GD000171 128.845073441023 400 130 0 
FM0001134-GD000176 1830-B GD000176 5.14760376783586 200 130 0 
GD000183-FM0001135 GD000183 1833-A 112.719178739309 400 130 0 
FM0001135-GD000176 1833-B GD000176 4.45277284461388 400 130 0 
GD000231-FM0001136 GD000231 1836-A 4.52870116615528 200 130 0 
FM0001136-FM0001134 1836-B 1830-A 141.357481967742 200 130 0 
GD000297-FM0001137 GD000297 1839-A 114.778275994384 200 130 0 
FM0001137-GD000231 1839-B GD000231 4.93804565686966 200 130 0 
GD000231-FM0001138 GD000231 1842-A 5.43556839682812 200 130 0 
FM0001138-GD000317 1842-B GD000317 98.1581421553708 200 130 0 
GD000399-FM0001139 GD000399 1845-A 6.43539019119622 200 130 0 
FM0001139-GD000366 1845-B GD000366 113.086388006737 200 130 0 
GD000417-FM0001140 GD000417 1848-A 3.60928359450056 200 130 0 
FM0001140-GD000377 1848-B GD000377 154.668624710046 200 130 0 
FM000138-FM0001141 1542-B 1851-A 155.379206833159 500 130 0 
FM0001141-GD000417 1851-B GD000417 3.4673149991654 500 130 0 
GD000417-FM0001142 GD000417 1854-A 2.8967909623555 500 130 0 
FM0001142-FM0001143 1854-B 1857-A 140.320903869818 500 130 0 
FM0001143-GD000409 1857-B GD000409 5.13745056732009 500 130 0 
GD000409-FM0001144 GD000409 1860-A 4.4461554512179 200 130 0 
FM0001144-GD000323 1860-B GD000323 134.703333375382 200 130 0 
GD000409-FM0001145 GD000409 1863-A 4.50636855730668 500 130 0 
FM0001145-GD000400 1863-B GD000400 135.783750553152 500 130 0 
GD000392-FM0001146 GD000392 1866-A 111.238076792504 500 130 0 
FM0001146-GD000385 1866-B GD000385 5.94600012392205 500 130 0 
GD000385-FM0001147 GD000385 1869-A 5.60845390348232 400 130 0 
GD000385-FM0001148 GD000385 1872-A 4.56023667152206 200 130 0 
FM0001148-GD000378 1872-B GD000378 98.9487600314251 200 130 0 
GD000385-FM0001149 GD000385 1875-A 4.12565179991775 400 130 0 
FM0001149-GD000268 1875-B GD000268 91.5990632416851 400 130 0 
GD000352-FM0001150 GD000352 1878-A 3.6719318123542 400 130 0 
FM0001150-GD000183 1878-B GD000183 131.068837487642 400 130 0 
FM0001147-FM0001151 1869-B 1881-A 130.03572270538 400 130 0 
FM0001151-GD000352 1881-B GD000352 4.18270763053349 400 130 0 
GD000352-FM0001152 GD000352 1884-A 4.10806451259254 200 130 0 
FM0001152-GD00068 1884-B GD00068 91.616861865713 200 130 0 
GD000352-FM0001153 GD000352 1887-A 3.75903985156099 200 130 0 
GD000340-FM0001154 GD000340 1890-A 4.43527847870061 200 130 0 
FM0001154-GD000297 1890-B GD000297 128.653283524178 200 130 0 
GD000340-FM0001155 GD000340 1893-A 4.93229832855798 200 130 0 
FM0001155-GD000332 1893-B GD000332 129.199227039887 200 130 0 
FM0001153-FM0001156 1887-B 1896-A 138.371166518625 200 130 0 
FM0001156-GD000340 1896-B GD000340 4.07688348057969 200 130 0 
GD000371-FM0001157 GD000371 1899-A 125.742689954931 200 130 0 
FM0001157-GD000361 1899-B GD000361 4.3169180976288 200 130 0 
GD000361-FM0001158 GD000361 1902-A 5.32068869100878 200 130 0 
FM0001158-GD000197 1902-B GD000197 113.551579464296 200 130 0 
GD000361-FM0001159 GD000361 1905-A 5.386538020258 200 130 0 
FM0001159-GD000185 1905-B GD000185 149.721251026927 200 130 0 
GD000361-FM0001160 GD000361 1908-A 6.24910415146745 200 130 0 
GD000197-FM0001161 GD000197 1911-A 96.1167346150259 200 130 0 
FM0001161-GD000170 1911-B GD000170 7.77520028908367 200 130 0 
GD000170-FM0001162 GD000170 1914-A 6.88890034649233 200 130 0 
FM0001162-GD000165 1914-B GD000165 133.771173794949 200 130 0 
GD000170-FM0001163 GD000170 1917-A 7.80144333216225 200 130 0 
FM0001163-GD000131 1917-B GD000131 123.732449940033 200 130 0 
GD000165-FM0001164 GD000165 1920-A 7.22027307162844 100 130 0 
FM0001164-GD000108 1920-B GD000108 116.847650788819 100 130 0 
GD000157-FM0001165 GD000157 1923-A 10.6183588120238 100 130 0 
FM0001165-GD00094 1923-B GD00094 130.369995951098 100 130 0 
GD000187-FM0001166 GD000187 1926-A 5.57116653806536 200 130 0 
FM0001166-GD000146 1926-B GD000146 48.0223579409403 200 130 0 
GD000187-FM0001167 GD000187 1929-A 7.88725895622434 300 130 0 
FM0001167-GD000145 1929-B GD000145 155.894383548441 300 130 0 
GD000187-FM0001168 GD000187 1932-A 6.53415049347397 100 130 0 
FM0001168-GD000153 1932-B GD000153 152.278055053963 100 130 0 
FM0001169-GD000187 1935-B GD000187 5.11566623492679 300 130 0 
GD000133-FM0001170 GD000133 1938-A 6.34718567091858 200 130 0 
FM0001170-GD00096 1938-B GD00096 169.833023783197 200 130 0 
FM0001171-GD000133 1941-B GD000133 5.49616578238634 300 130 0 
GD000133-FM0001172 GD000133 1944-A 6.16671301392061 300 130 0 
FM0001172-GD000114 1944-B GD000114 118.156918296395 300 130 0 
GD000133-FM0001173 GD000133 1947-A 6.2053776453981 100 130 0 
FM0001173-GD00099 1947-B GD00099 157.416887291805 100 130 0 
GD00011-FM0001174 GD00011 1950-A 6.49562714935604 200 130 0 
FM0001174-GD000275 1950-B GD000275 107.673105992305 200 130 0 
FM0001175-GD00011 1953-B GD00011 7.44950963496488 300 130 0 
GD00011-FM0001176 GD00011 1956-A 6.88186394224748 300 130 0 
FM0001176-GD000271 1956-B GD000271 139.09272382198 300 130 0 
FM0001125-FM0001177 1803-B 1959-A 163.046900283873 300 130 0 
FM0001177-GD00091 1959-B GD00091 4.35784583806236 300 130 0 
GD00091-FM0001178 GD00091 1962-A 4.39475307566253 100 130 0 
FM0001178-GD0009 1962-B GD0009 127.098895117675 100 130 0 
GD00091-FM0001179 GD00091 1965-A 4.21534305689907 300 130 0 
FM0001179-FM0001175 1965-B 1953-A 203.329498898443 300 130 0 
GD00091-FM0001180 GD00091 1968-A 5.3394179523087 200 130 0 
FM0001180-GD00082 1968-B GD00082 154.10886188117 200 130 0 
GD000194-FM0001181 GD000194 1971-A 8.74490908185266 300 130 0 
FM0001181-FM0001169 1971-B 1935-A 95.3755536304736 300 130 0 
FM0001182-GD000194 1974-B GD000194 5.55312241420601 300 130 0 
GD000194-FM0001183 GD000194 1977-A 7.21320264924273 200 130 0 
FM0001183-GD000182 1977-B GD000182 208.34569661208 200 130 0 
GD000248-FM0001184 GD000248 1980-A 7.56561405406609 300 130 0 
FM0001184-FM0001182 1980-B 1974-A 92.8154876816602 300 130 0 
GD000248-FM0001185 GD000248 1983-A 8.00672472525624 200 130 0 
FM0001185-GD000135 1983-B GD000135 108.001939738835 200 130 0 
GD000264-FM0001186 GD000264 1986-A 117.782155135098 300 130 0 
FM0001186-GD000248 1986-B GD000248 5.02944770140772 300 130 0 
GD000224-FM0001187 GD000224 1989-A 112.715080325867 200 130 0 
FM0001187-GD000182 1989-B GD000182 7.84049970780192 200 130 0 
GD000204-FM0001188 GD000204 1992-A 113.820105951272 200 130 0 
FM0001188-GD000112 1992-B GD000112 5.48088782620107 200 130 0 
GD000253-FM0001189 GD000253 1995-A 9.96255462251837 200 130 0 
FM0001189-GD000240 1995-B GD000240 145.597256138818 200 130 0 
GD000267-FM0001190 GD000267 1998-A 115.154163151091 200 130 0 
FM0001190-GD000253 1998-B GD000253 8.65908005887535 200 130 0 
GD000316-FM0001191 GD000316 2001-A 5.41916166504478 300 130 0 
FM0001191-GD000264 2001-B GD000264 128.379337376794 300 130 0 
FM0001192-GD000316 2004-B GD000316 5.57566033300423 200 130 0 
GD000316-FM0001193 GD000316 2007-A 4.04017227403491 300 130 0 
FM0001193-GD000308 2007-B GD000308 150.538206205059 300 130 0 
GD000316-FM0001194 GD000316 2010-A 5.22645289445692 200 130 0 
FM0001194-GD000279 2010-B GD000279 128.50770276867 200 130 0 
GD000326-FM0001195 GD000326 2013-A 7.19337829936027 200 130 0 
FM0001195-GD000226 2013-B GD000226 128.629793848305 200 130 0 
GD000336-FM0001196 GD000336 2016-A 142.245230666114 200 130 0 
FM0001196-GD000326 2016-B GD000326 7.03189590503068 200 130 0 
GD000326-FM0001197 GD000326 2019-A 6.2204107955817 200 130 0 
FM0001197-FM0001192 2019-B 2004-A 128.624526433762 200 130 0 
GD000336-FM0001198 GD000336 2022-A 6.63908188219533 100 130 0 
FM0001198-GD000269 2022-B GD000269 110.706719009292 100 130 0 
FM0001160-FM0001199 1908-B 2025-A 163.8997404856 200 130 0 
FM0001199-GD000349 2025-B GD000349 6.76960112234513 200 130 0 
GD000349-FM0001200 GD000349 2028-A 7.68676425373018 200 130 0 
FM0001200-GD000228 2028-B GD000228 135.905058327316 200 130 0 
GD000349-FM0001201 GD000349 2031-A 7.14836383438456 200 130 0 
FM0001201-GD000336 2031-B GD000336 153.643000459181 200 130 0 
GD000215-FM0001202 GD000215 2034-A 127.31048729115 200 130 0 
FM0001202-GD000147 2034-B GD000147 5.66842822798419 200 130 0 
GD000110-FM0001203 GD000110 2037-A 7.05463655278986 200 130 0 
FM0001203-GD000139 2037-B GD000139 69.07540661183 200 130 0 
GD000110-FM0001204 GD000110 2040-A 9.33041273229559 200 130 0 
FM0001204-GD00085 2040-B GD00085 101.813609861569 200 130 0 
FM0001205-GD000103 GD00085 GD000103 150.998564252416 200 130 0 
GD000288-FM0001206 GD000288 2046-A 3.99755476475041 200 130 0 
FM0001206-GD000263 2046-B GD000263 116.137985930728 200 130 0 
GD000296-FM0001207 GD000296 2049-A 133.052208135055 300 130 0 
FM0001207-GD000288 2049-B GD000288 5.55794130745934 300 130 0 
GD000288-FM0001208 GD000288 2052-A 4.53785816073386 300 130 0 
FM0001208-FM0001209 2052-B 2055-A 92.1785677588766 300 130 0 
FM0001209-GD000284 2055-B GD000284 5.46242033009825 300 130 0 
GD000284-FM0001210 GD000284 2058-A 6.05580220926417 300 130 0 
FM0001210-GD000272 2058-B GD000272 107.665865894508 300 130 0 
GD000284-FM0001211 GD000284 2061-A 5.07744570868377 200 130 0 
FM0001211-GD000274 2061-B GD000274 114.598921589098 200 130 0 
GD000284-FM0001212 GD000284 2064-A 5.43961569082347 100 130 0 
FM0001212-GD000241 2064-B GD000241 182.230829660089 100 130 0 
GD000274-FM0001213 GD000274 2067-A 6.59701258307567 200 130 0 
FM0001213-GD000246 2067-B GD000246 128.737336349804 200 130 0 
GD000266-FM0001214 GD000266 2070-A 9.69840962456142 100 130 0 
FM0001214-GD000251 2070-B GD000251 106.035282405208 100 130 0 
GD000257-FM0001215 GD000257 2073-A 9.94427560560914 100 130 0 
FM0001215-GD000232 2073-B GD000232 109.962139554918 100 130 0 
GD000257-FM0001216 GD000257 2076-A 4.32545616891348 200 130 0 
FM0001216-GD000230 2076-B GD000230 136.282590237237 200 130 0 
GD000120-FM0001217 GD000120 2079-A 128.140689252904 200 130 0 
FM0001217-GD00020 2079-B GD00020 6.04065516027737 200 130 0 
GD00020-FM0001218 GD00020 2082-A 5.11423550447272 500 130 0 
FM0001218-GD00056 2082-B GD00056 129.414891079101 500 130 0 
GD00020-FM0001219 GD00020 2085-A 4.75633780876848 500 130 0 
FM0001219-GD00083 2085-B GD00083 168.604181969966 500 130 0 
GD00020-FM0001220 GD00020 2088-A 4.64858796020177 100 130 0 
FM0001220-GD00057 2088-B GD00057 129.294220741243 100 130 0 
GD00083-FM0001221 GD00083 2091-A 5.91959580561623 100 130 0 
FM0001221-GD00070 2091-B GD00070 132.67189403546 100 130 0 
GD00038-FM0001222 GD00038 2094-A 9.11757184115558 100 130 0 
FM0001222-GD00073 2094-B GD00073 121.459251565286 100 130 0 
GD00038-FM0001223 GD00038 2097-A 11.1931069935428 200 130 0 
FM0001223-GD0004 2097-B GD0004 124.303278461981 200 130 0 
GD000327-FM0001224 GD000327 2100-A 7.16310783109965 100 130 0 
FM0001224-GD000255 2100-B GD000255 108.073362618494 100 130 0 
GD000343-FM0001225 GD000343 2103-A 133.291351405231 100 130 0 
FM0001225-GD000327 2103-B GD000327 5.49943272140884 100 130 0 
GD000305-FM0001226 GD000305 2106-A 117.355683003844 200 130 0 
FM0001226-GD000214 2106-B GD000214 4.58003433297605 200 130 0 
GD000214-FM0001227 GD000214 2109-A 4.23782704195062 100 130 0 
FM0001227-GD00032 2109-B GD00032 105.922089500262 100 130 0 
GD000254-FM0001228 GD000254 2112-A 145.310828193533 500 130 0 
FM0001228-GD000214 2112-B GD000214 5.85748371536406 500 130 0 
GD000364-FM0001229 GD000364 2115-A 4.95830059631974 100 130 0 
FM0001229-GD000357 2115-B GD000357 123.706806663352 100 130 0 
GD000364-FM0001230 GD000364 2118-A 5.10933979223324 200 130 0 
FM0001230-GD000339 2118-B GD000339 90.1432362721128 200 130 0 
GD000368-FM0001231 GD000368 2121-A 51.5475503877983 200 130 0 
FM0001231-GD000364 2121-B GD000364 3.25298895835224 200 130 0 
GD000368-FM0001232 GD000368 2124-A 4.10124796442669 200 130 0 
FM0001232-GD000331 2124-B GD000331 147.478254317463 200 130 0 
GD000376-FM0001233 GD000376 2127-A 121.842500636348 200 130 0 
FM0001233-GD000368 2127-B GD000368 3.89320551598033 200 130 0 
GD000331-FM0001234 GD000331 2130-A 5.25104881445228 100 130 0 
FM0001234-GD000207 2130-B GD000207 83.9632135226701 100 130 0 
GD000331-FM0001235 GD000331 2133-A 6.44627940677797 200 130 0 
FM0001235-GD000222 2133-B GD000222 116.795641455302 200 130 0 
GD000168-FM0001236 GD000168 2136-A 5.89945321731284 100 130 0 
FM0001236-GD00065 2136-B GD00065 100.688175696753 100 130 0 
GD000222-FM0001237 GD000222 2139-A 4.42194238774704 300 130 0 
FM0001237-GD000166 2139-B GD000166 118.667132823387 300 130 0 
GD000380-FM0001238 GD000380 2142-A 3.8486696860084 200 130 0 
FM0001238-GD000376 2142-B GD000376 111.309674575773 200 130 0 
GD000380-FM0001239 GD000380 2145-A 3.97847689800465 200 130 0 
FM0001239-GD000291 2145-B GD000291 102.625225153317 200 130 0 
GD000380-FM0001240 GD000380 2148-A 4.15206031870399 200 130 0 
FM0001240-GD000283 2148-B GD000283 101.390124828782 200 130 0 
FM0001241-GD000380 2151-B GD000380 4.03372410771814 200 130 0 
GD000459-FM0001242 GD000459 2154-A 6.07364737828686 200 130 0 
FM0001242-FM0001241 2154-B 2151-A 194.451433994976 200 130 0 
GD000470-FM0001243 GD000470 2157-A 152.506122671665 200 130 0 
FM0001243-GD000459 2157-B GD000459 4.51508312709356 200 130 0 
GD000459-FM0001244 GD000459 2160-A 8.82127875283195 100 130 0 
FM0001244-GD000453 2160-B GD000453 94.8873359968289 100 130 0 
GD000453-FM0001245 GD000453 2163-A 3.44516766491789 100 130 0 
FM0001245-GD000442 2163-B GD000442 136.570965068321 100 130 0 
GD000276-FM0001246 GD000276 2166-A 3.67331393445406 100 130 0 
FM0001246-GD000244 2166-B GD000244 136.977335053854 100 130 0 
GD000550-FM0001247 GD000550 2169-A 2.85453778371895 300 130 0 
FM0001247-GD000528 2169-B GD000528 131.868881323121 300 130 0 
GD000554-FM0001248 GD000554 2172-A 124.142280393216 300 130 0 
FM0001248-GD000550 2172-B GD000550 3.70577938358637 300 130 0 
GD000550-FM0001249 GD000550 2175-A 3.70529886751126 200 130 0 
FM0001249-GD000546 2175-B GD000546 64.4680816212145 200 130 0 
GD000533-FM0001250 GD000533 2178-A 154.061025253298 100 130 0 
FM0001250-GD000554 2178-B GD000554 2.63060141241135 100 130 0 
GD000477-FM0001251 GD000477 2181-A 5.15967476858975 200 130 0 
FM0001251-GD000408 2181-B GD000408 163.6279916534 200 130 0 
GD000422-FM0001252 GD000422 2184-A 4.03706374186462 100 130 0 
FM0001252-GD000362 2184-B GD000362 103.158822355216 100 130 0 
GD000411-FM0001253 GD000411 2187-A 4.33123283645899 100 130 0 
FM0001253-GD000401 2187-B GD000401 142.951950301901 100 130 0 
GD000411-FM0001254 GD000411 2190-A 3.69537847610424 100 130 0 
FM0001254-GD00054 2190-B GD00054 138.826019750267 100 130 0 
GD000125-FM0001255 GD000125 2193-A 3.21918832357544 200 130 0 
FM0001255-GD00044 2193-B GD00044 111.601344819505 200 130 0 
FM0001256-GD000125 2196-B GD000125 2.6941562840413 200 130 0 
GD000125-FM0001257 GD000125 2199-A 3.35454217645284 300 130 0 
FM0001257-GD00047 2199-B GD00047 52.7345156221483 300 130 0 
GD000125-FM0001258 GD000125 2202-A 3.06837532068285 300 130 0 
FM0001258-GD00043 2202-B GD00043 119.705087905795 300 130 0 
GD00044-FM0001259 GD00044 2205-A 3.7509174192723 100 130 0 
FM0001259-GD00063 2205-B GD00063 110.750795744745 100 130 0 
GD00044-FM0001260 GD00044 2208-A 2.8960631092456 200 130 0 
FM0001260-GD00013 2208-B GD00013 132.221229412356 200 130 0 
GD00039-FM0001261 GD00039 2211-A 74.0458796331022 300 130 0 
FM0001261-GD000144 2211-B GD000144 4.56690242396299 300 130 0 
GD000144-FM0001262 GD000144 2214-A 6.36548361175312 300 130 0 
FM0001262-GD000152 2214-B GD000152 60.7394083877319 300 130 0 
FM0001263-GD000144 2217-B GD000144 5.19750590753182 200 130 0 
GD000144-FM0001264 GD000144 2220-A 6.84944331157541 200 130 0 
GD00060-FM0001265 GD00060 2223-A 4.02810027775977 100 130 0 
FM0001265-GD00028 2223-B GD00028 130.662888184612 100 130 0 
GD00040-FM0001266 GD00040 2226-A 78.3762921258366 200 130 0 
FM0001266-GD00060 2226-B GD00060 6.12417988233527 200 130 0 
FM0001264-FM0001267 2220-B 2229-A 96.0498746824823 200 130 0 
FM0001267-GD00060 2229-B GD00060 4.74217043982682 200 130 0 
GD00060-FM0001268 GD00060 2232-A 5.41834592303551 200 130 0 
FM0001268-GD00030 2232-B GD00030 86.7309547409363 200 130 0 
GD000106-FM0001269 GD000106 2235-A 5.067471038135 100 130 0 
FM0001269-GD00046 2235-B GD00046 78.1046744850506 100 130 0 
GD000184-FM0001270 GD000184 2238-A 77.8983395678171 200 130 0 
FM0001270-GD000106 2238-B GD000106 3.55916265317663 200 130 0 
GD000106-FM0001271 GD000106 2241-A 4.28204748598134 200 130 0 
FM0001271-GD00045 2241-B GD00045 100.496222037185 200 130 0 
GD000205-FM0001272 GD000205 2244-A 5.5608658686554 200 130 0 
FM0001272-GD000184 2244-B GD000184 75.7218895891304 200 130 0 
FM0001273-GD000256 2247-B GD000256 3.29753913720122 200 130 0 
GD000213-FM0001274 GD000213 2250-A 78.7618942758485 300 130 0 
FM0001274-GD000205 2250-B GD000205 4.87652540747156 300 130 0 
GD000256-FM0001275 GD000256 2253-A 4.03493893818971 300 130 0 
FM0001275-GD000193 2253-B GD000193 87.7581276673935 300 130 0 
GD000205-FM0001276 GD000205 2256-A 3.76347154149337 300 130 0 
FM0001276-FM0001277 2256-B 2259-A 47.3475928779735 300 130 0 
FM0001277-GD000256 2259-B GD000256 5.28647016368393 300 130 0 
GD000367-FM0001278 GD000367 2262-A 5.2570810062981 200 130 0 
FM0001278-GD000334 2262-B GD000334 106.869033817843 200 130 0 
GD000375-FM0001279 GD000375 2265-A 103.267082721329 200 130 0 
FM0001279-GD000367 2265-B GD000367 4.6941723202146 200 130 0 
GD000367-FM0001280 GD000367 2268-A 3.86031374975299 100 130 0 
FM0001280-GD000333 2268-B GD000333 122.740361675028 100 130 0 
GD000426-FM0001281 GD000426 2271-A 3.15092103810179 100 130 0 
FM0001281-GD000298 2271-B GD000298 172.728408946417 100 130 0 
GD000426-FM0001282 GD000426 2274-A 3.33204292461826 200 130 0 
FM0001282-GD000311 2274-B GD000311 121.016585410006 200 130 0 
GD000426-FM0001283 GD000426 2277-A 4.11526633289313 200 130 0 
FM0001283-GD000375 2277-B GD000375 115.986187484117 200 130 0 
GD000433-FM0001284 GD000433 2280-A 105.386762463867 200 130 0 
FM0001284-GD000426 2280-B GD000426 3.37464319125546 200 130 0 
GD000532-FM0001285 GD000532 2283-A 120.420005083815 100 130 0 
FM0001285-GD000463 2283-B GD000463 4.83625752870199 100 130 0 
GD000463-FM0001286 GD000463 2286-A 7.31306659918795 200 130 0 
FM0001286-GD000441 2286-B GD000441 115.497281620539 200 130 0 
GD000463-FM0001287 GD000463 2289-A 6.18077326766463 200 130 0 
FM0001287-GD000374 2289-B GD000374 105.303357068389 200 130 0 
GD000287-FM0001288 GD000287 2292-A 3.8272452615639 100 130 0 
FM0001288-GD000148 2292-B GD000148 80.23599553458 100 130 0 
GD000287-FM0001289 GD000287 2295-A 3.76585197488402 100 130 0 
FM0001289-GD000281 2295-B GD000281 130.603999080581 100 130 0 
GD000359-FM0001290 GD000359 2298-A 7.60665103693704 100 130 0 
FM0001290-GD000346 2298-B GD000346 153.448517323443 100 130 0 
GD000363-FM0001291 GD000363 2301-A 12.1034989873074 100 130 0 
FM0001291-GD000273 2301-B GD000273 104.127863510393 100 130 0 
GD000393-FM0001292 GD000393 2304-A 10.1571254697557 100 130 0 
FM0001292-GD000387 2304-B GD000387 84.6320926627647 100 130 0 
GD000405-FM0001293 GD000405 2307-A 9.41380043377588 100 130 0 
FM0001293-GD000285 2307-B GD000285 139.228122174809 100 130 0 
GD000285-FM0001294 GD000285 2310-A 9.66279959545287 100 130 0 
FM0001294-GD000259 2310-B GD000259 95.5390918601755 100 130 0 
GD000491-FM0001295 GD000491 2313-A 4.47718711353925 100 130 0 
FM0001295-GD000574 2313-B GD000574 124.225973242783 100 130 0 
GD000517-FM0001296 GD000517 2316-A 6.72762895082467 100 130 0 
FM0001296-GD000507 2316-B GD000507 82.4523156312121 100 130 0 
GD000593-FM0001297 GD000593 2319-A 77.4212082472878 100 130 0 
FM0001297-GD000592 2319-B GD000592 3.43551501042154 100 130 0 
GD000592-FM0001298 GD000592 2322-A 3.10423033917638 600 130 0 
FM0001298-GD000590 2322-B GD000590 89.1720978207132 600 130 0 
GD000592-FM0001299 GD000592 2325-A 3.292103627424 300 130 0 
FM0001299-GD000522 2325-B GD000522 107.36740950893 300 130 0 
GD000510-FM0001300 GD000510 2328-A 64.5902155709624 200 130 0 
FM0001300-GD000592 2328-B GD000592 3.98272657847704 200 130 0 
GD000585-FM0001301 GD000585 2331-A 4.06966020175636 100 130 0 
FM0001301-GD000504 2331-B GD000504 28.1192474750436 100 130 0 
GD000527-FM0001302 GD000527 2334-A 3.04945385556335 200 130 0 
FM0001302-GD000515 2334-B GD000515 46.074623061436 200 130 0 
GD000531-FM0001303 GD000531 2337-A 125.961048699486 200 130 0 
FM0001303-GD000527 2337-B GD000527 3.46908875483804 200 130 0 
GD000527-FM0001304 GD000527 2340-A 3.48824162585224 200 130 0 
FM0001304-GD000524 2340-B GD000524 76.9771511070081 200 130 0 
GD000524-FM0001305 GD000524 2343-A 3.59961503677001 100 130 0 
FM0001305-GD000520 2343-B GD000520 139.04828289362 100 130 0 
GD000518-FM0001306 GD000518 2346-A 5.30535608126102 100 130 0 
FM0001306-GD000573 2346-B GD000573 70.960224891473 100 130 0 
GD000576-FM0001307 GD000576 2349-A 5.17998387349681 100 130 0 
FM0001307-GD000512 2349-B GD000512 75.1206591344964 100 130 0 
GD000572-FM0001308 GD000572 2352-A 3.47102063236641 600 130 0 
FM0001308-GD000547 2352-B GD000547 97.9182407156951 600 130 0 
GD000572-FM0001309 GD000572 2355-A 4.10782402465013 300 130 0 
FM0001309-GD000553 2355-B GD000553 98.0265792939938 300 130 0 
GD000572-FM0001310 GD000572 2358-A 3.76380943546424 100 130 0 
FM0001310-GD000542 2358-B GD000542 147.073383920604 100 130 0 
GD000578-FM0001311 GD000578 2361-A 101.790398185773 600 130 0 
FM0001311-GD000572 2361-B GD000572 3.96035297811101 600 130 0 
GD000523-FM0001312 GD000523 2364-A 86.9343896138121 200 130 0 
FM0001312-GD000547 2364-B GD000547 2.93126700619622 200 130 0 
GD000584-FM0001313 GD000584 2367-A 5.11919489418614 100 130 0 
FM0001313-GD000565 2367-B GD000565 90.5440355667977 100 130 0 
GD000584-FM0001314 GD000584 2370-A 4.327966871124 100 130 0 
FM0001314-GD000552 2370-B GD000552 85.4675072111815 100 130 0 
GD000394-FM0001315 GD000394 2373-A 4.20694645719167 100 130 0 
FM0001315-GD000290 2373-B GD000290 127.816280085365 100 130 0 
GD000558-FM0001316 GD000558 2376-A 102.390842822887 200 130 0 
FM0001316-GD000394 2376-B GD000394 4.3976768498785 200 130 0 
GD000584-FM0001317 GD000584 2379-A 4.02719978830363 200 130 0 
FM0001317-GD000558 2379-B GD000558 100.030620535691 200 130 0 
GD000365-FM0001318 GD000365 2382-A 83.1653799838019 200 130 0 
FM0001318-GD000526 2382-B GD000526 3.49890920158819 200 130 0 
GD000394-FM0001319 GD000394 2385-A 5.14177091358296 200 130 0 
FM0001319-GD000389 2385-B GD000389 78.4369209944219 200 130 0 
GD00081-FM0001320 GD00081 2388-A 6.12907488965611 200 130 0 
FM0001320-GD000383 2388-B GD000383 164.371398827083 200 130 0 
GD00092-FM0001321 GD00092 2391-A 54.9152108102229 200 130 0 
FM0001321-GD00081 2391-B GD00081 7.1384445649344 200 130 0 
GD00097-FM0001322 GD00097 2394-A 153.523631140474 200 130 0 
FM0001322-GD00081 2394-B GD00081 4.73666711842158 200 130 0 
GD00097-FM0001323 GD00097 2397-A 4.96815230041121 100 130 0 
FM0001323-GD00079 2397-B GD00079 160.912615214933 100 130 0 
GD000119-FM0001324 GD000119 2400-A 7.10302171492779 100 130 0 
FM0001324-GD00037 2400-B GD00037 112.301320416576 100 130 0 
GD000206-FM0001325 GD000206 2403-A 3.93294451306964 200 130 0 
FM0001325-GD000130 2403-B GD000130 127.563805229443 200 130 0 
GD000548-FM0001326 GD000548 2406-A 4.55860211199392 200 130 0 
FM0001326-GD000589 2406-B GD000589 120.446437958889 200 130 0 
GD00080-FM0001327 GD00080 2409-A 6.97792567403375 200 130 0 
FM0001327-GD00026 2409-B GD00026 146.691931200098 200 130 0 
GD00025-FM0001328 GD00025 2412-A 5.19632003923744 100 130 0 
FM0001328-GD00098 2412-B GD00098 165.769493396251 100 130 0 
GD00086-FM0001329 GD00086 2415-A 5.23385602483583 100 130 0 
FM0001329-GD00029 2415-B GD00029 100.153422888188 100 130 0 
GD00035-FM0001330 GD00035 2418-A 5.41506710467074 100 130 0 
FM0001330-GD00023 2418-B GD00023 125.769616406003 100 130 0 
GD000115-FM0001331 GD000115 2421-A 5.03026862219802 100 130 0 
FM0001331-GD00053 2421-B GD00053 112.471296621933 100 130 0 
GD000115-FM0001332 GD000115 2424-A 5.45314614066067 200 130 0 
FM0001332-GD00052 2424-B GD00052 157.982627326842 200 130 0 
GD000156-FM0001333 GD000156 2427-A 5.32870752718278 200 130 0 
FM0001333-GD000126 2427-B GD000126 103.781459024085 200 130 0 
GD000160-FM0001334 GD000160 2430-A 6.61737339261768 400 130 0 
FM0001334-GD000150 2430-B GD000150 120.054796547063 400 130 0 
GD000186-FM0001335 GD000186 2433-A 6.09916246191827 100 130 0 
FM0001335-GD000178 2433-B GD000178 106.308365246606 100 130 0 
GD000234-FM0001336 GD000234 2436-A 6.29657302211024 100 130 0 
FM0001336-GD000220 2436-B GD000220 113.051765011861 100 130 0 
GD000234-FM0001337 GD000234 2439-A 6.55748601593902 200 130 0 
FM0001337-GD000211 2439-B GD000211 140.819655211971 200 130 0 
GD000243-FM0001338 GD000243 2442-A 5.17079485561845 100 130 0 
FM0001338-GD000173 2442-B GD000173 97.0239085852297 100 130 0 
GD000243-FM0001339 GD000243 2445-A 5.47626242045827 100 130 0 
FM0001339-GD000188 2445-B GD000188 123.915654349286 100 130 0 
GD000568-FM0001340 GD000568 2448-A 8.05831844389828 100 130 0 
FM0001340-GD000514 2448-B GD000514 215.864461532793 100 130 0 
GD000577-FM0001341 GD000577 2451-A 4.1844214886771 100 130 0 
FM0001341-GD000571 2451-B GD000571 145.124003262293 100 130 0 
GD000595-FM0001342 GD000595 2454-A 122.663379772345 100 130 0 
FM0001342-GD000587 2454-B GD000587 5.32456400796353 100 130 0 
GD000595-FM0001343 GD000595 2457-A 4.34410743988067 100 130 0 
FM0001343-GD000575 2457-B GD000575 96.3791472243908 100 130 0 
GD000536-FM0001344 GD000536 2460-A 80.4441532536645 100 130 0 
FM0001344-GD000595 2460-B GD000595 3.66203451029208 100 130 0 
GD000313-FM0001348 GD000313 2472-A 4.09824325822245 100 130 0 
GD00055-FM0001351 GD00055 2481-A 6.10281859110165 200 130 0 
FM0001351-GD000304 2481-B GD000304 114.054433211149 200 130 0 
GD00055-FM0001352 GD00055 2484-A 5.77166266200517 300 130 0 
FM0001352-GD00021 2484-B GD00021 50.1435020046846 300 130 0 
GD000117-FM0001353 GD000117 2487-A 6.36405738656576 100 130 0 
FM0001353-GD000102 2487-B GD000102 129.763866094816 100 130 0 
GD000158-FM0001354 GD000158 2490-A 4.77591102599143 200 130 0 
FM0001354-GD000117 2490-B GD000117 156.783296928111 200 130 0 
GD000164-FM0001355 GD000164 2493-A 5.12119699376052 100 130 0 
FM0001355-GD000143 2493-B GD000143 154.111216991799 100 130 0 
GD000191-FM0001356 GD000191 2496-A 136.369674088086 100 130 0 
FM0001356-GD000164 2496-B GD000164 6.175142412516 100 130 0 
GD000451-GD000444(2) R-2 GD000444 18.2476668604762 600 130 0 
GD000451-GD000444(1)(2) J-8 R-2 30.5029019027195 600 130 0 
P-11(1) GD000451 2516-B 46.2067476553729 400 130 0 
P-11(2) 2516-A J-8 45.3182336330157 400 130 0 
GD000451-GD000444(1)(1)(1) GD000451 2519-B 26.6848408861041 400 130 0 
GD000451-GD000444(1)(1)(2) 2519-A J-8 24.2623639665678 400 130 0 
P-10(1) J-8 2522-A 46.4961129928654 400 130 0 
P-10(2) 2522-B GD000451 45.634269632588 400 130 0 
GD000287-GD000213(2)(1) ???? J-9 7.66178390430404 300 130 0 
P-12(1) J-9 2538-A 30.0652869037356 200 130 0 
P-12(2) 2538-B GD000213 29.4670912219341 200 130 0 
GD000287-GD000213(2)(2)(1) J-9 2541-A 15.8295099473005 200 130 0 
GD000287-GD000213(2)(2)(2) 2541-B GD000213 16.0526008335357 200 130 0 
P-13(1) GD000213 2544-B 31.4660642869196 200 130 0 
P-13(2) 2544-A J-9 30.209237077581 200 130 0 
GD000287-GD000213(1)(1) GD000287 J-10 37.1572046681645 300 130 0 
GD000287-GD000213(1)(2) J-10 ???? 19.1770125512147 300 130 0 
GD000145-FM0001171(1)(2) J-11 R-4 20.7041522918807 300 130 0 
P-15(1) GD000145 2558-B 40.7671063800663 200 130 0 
P-15(2) 2558-A J-11 42.7419569912436 200 130 0 
GD000145-FM0001171(1)(1)(1) GD000145 2561-B 20.082427661712 200 130 0 
GD000145-FM0001171(1)(1)(2) 2561-A J-11 26.9063138455308 200 130 0 
P-14(1) J-11 2564-A 49.3007738738598 200 130 0 
P-14(2) 2564-B GD000145 39.7147525052166 200 130 0 
GD000145-FM0001171(2)(1) R-4 J-12 27.2372164698394 300 130 0 
GD000145-FM0001171(2)(2) J-12 1941-A 47.3795078292721 300 130 0 
GD00059-GD0008(1) GD00059 2570-A 3.99958808204501 200 130 0 
GD00059-GD0008(2) 2570-B GD0008 77.8719914644241 200 130 0 
FM0001350-GD000324(2) J-13 GD000324 151.95810383273 100 130 0 
FM0001349-GD000280(2) J-14 GD000280 159.364515587101 100 130 0 
P-16 J-13 J-14 242.99040152405 100 130 0 
FM0001348-GD000302(1) 2472-B J-15 10.0999204965121 100 130 0 
FM0001348-GD000302(2) J-15 GD000302 130.463263859294 100 130 0 
P-17 J-14 J-15 249.89130129737 100 130 0 
FM0001347-GD000337(2) J-16 GD000337 129.074138775 100 130 0 
P-18 J-15 J-16 246.087567784926 100 130 0 
FM0001346-GD000303(2) J-17 GD000303 167.14682219907 100 130 0 
P-19 J-16 J-17 179.716086227742 100 130 0 
FM0001345-GD000434(2) J-18 GD000434 140.64031709495 100 130 0 
P-20 J-17 J-18 327.860710448561 100 130 0 
GD000334-FM0001273(1) GD000334 J-19 45.8235475926068 200 130 0 
GD000311-FM0001263(1) GD000311 J-20 34.3796803473928 200 130 0 
GD000311-FM0001263(2) J-20 2217-A 86.1673043348719 200 130 0 
P-21 J-19 J-20 236.972191739665 200 130 0 
GD000374-FM0001256(1) GD000374 J-21 50.8846458037141 200 130 0 
P-22 J-20 J-21 317.783587916363 200 130 0 

[PUMPS]
PMP-1 1420-A 1420-B HEAD PMP-1 SPEED 1 PATTERN booster_pump1  
PMP-2 1423-A 1423-B HEAD PMP-2 SPEED 1 PATTERN booster_pump2  
PMP-3 1426-A 1426-B HEAD PMP-3 SPEED 1 PATTERN booster_pump3  
JY-1 2516-A 2516-B HEAD JY-1 SPEED 1 PATTERN booster_pump1  
JY-2 2519-A 2519-B HEAD JY-2 SPEED 1 PATTERN booster_pump2  
JY-3 2522-A 2522-B HEAD JY-3 SPEED 1 PATTERN booster_pump3  
PMP-7 2538-A 2538-B HEAD PMP-7 SPEED 1 PATTERN booster_pump1  
PMP-8 2541-A 2541-B HEAD PMP-8 SPEED 1 PATTERN booster_pump2  
PMP-9 2544-A 2544-B HEAD PMP-9 SPEED 1 PATTERN booster_pump3  
PMP-10 2558-A 2558-B HEAD PMP-10 SPEED 1 PATTERN booster_pump1  
PMP-11 2561-A 2561-B HEAD PMP-11 SPEED 1 PATTERN booster_pump2  
PMP-12 2564-A 2564-B HEAD PMP-12 SPEED 1 PATTERN booster_pump3  

[VALVES]
FM00011 1431-A 1431-B 400 TCV 0 0 
FM00012 1434-A 1434-B 400 TCV 0 0 
FM00013 1437-A 1437-B 400 TCV 0 0 
FM00014 1440-A 1440-B 400 TCV 0 0 
FM00015 1443-A 1443-B 400 TCV 0 0 
FM00016 1446-A 1446-B 400 TCV 0 0 
FM00017 1449-A 1449-B 600 TCV 0 0 
FM00018 1452-A 1452-B 600 TCV 0 0 
FM00019 1455-A 1455-B 400 TCV 0 0 
FM000110 1458-A 1458-B 600 TCV 0 0 
FM000111 1461-A 1461-B 100 TCV 0 0 
FM000112 1464-A 1464-B 400 TCV 0 0 
FM000113 1467-A 1467-B 400 TCV 0 0 
FM000114 1470-A 1470-B 100 TCV 0 0 
FM000115 1473-A 1473-B 400 TCV 0 0 
FM000116 1476-A 1476-B 600 TCV 0 0 
FM000117 1479-A 1479-B 600 TCV 0 0 
FM000118 1482-A 1482-B 400 TCV 0 0 
FM000119 1485-A 1485-B 400 TCV 0 0 
FM000120 1488-A 1488-B 400 TCV 0 0 
FM000121 1491-A 1491-B 400 TCV 0 0 
FM000122 1494-A 1494-B 400 TCV 0 0 
FM000123 1497-A 1497-B 400 TCV 0 0 
FM000124 1500-A 1500-B 400 TCV 0 0 
FM000125 1503-A 1503-B 100 TCV 0 0 
FM000126 1506-A 1506-B 600 TCV 0 0 
FM000127 1509-A 1509-B 600 TCV 0 0 
FM000128 1512-A 1512-B 400 TCV 0 0 
FM000129 1515-A 1515-B 600 TCV 0 0 
FM000130 1518-A 1518-B 600 TCV 0 0 
FM000131 1521-A 1521-B 200 TCV 0 0 
FM000132 1524-A 1524-B 600 TCV 0 0 
FM000133 1527-A 1527-B 600 TCV 0 0 
FM000134 1530-A 1530-B 200 TCV 0 0 
FM000135 1533-A 1533-B 200 TCV 0 0 
FM000136 1536-A 1536-B 600 TCV 0 0 
FM000137 1539-A 1539-B 600 TCV 0 0 
FM000138 1542-A 1542-B 500 TCV 0 0 
FM000139 1545-A 1545-B 500 TCV 0 0 
FM000140 1548-A 1548-B 600 TCV 0 0 
FM000141 1551-A 1551-B 600 TCV 0 0 
FM000142 1554-A 1554-B 200 TCV 0 0 
FM000143 1557-A 1557-B 600 TCV 0 0 
FM000144 1560-A 1560-B 600 TCV 0 0 
FM000145 1563-A 1563-B 100 TCV 0 0 
FM000146 1566-A 1566-B 600 TCV 0 0 
FM000147 1569-A 1569-B 600 TCV 0 0 
FM000148 1572-A 1572-B 200 TCV 0 0 
FM000149 1575-A 1575-B 200 TCV 0 0 
FM000150 1578-A 1578-B 200 TCV 0 0 
FM000151 1581-A 1581-B 200 TCV 0 0 
FM000152 1584-A 1584-B 200 TCV 0 0 
FM000153 1587-A 1587-B 200 TCV 0 0 
FM000154 1590-A 1590-B 600 TCV 0 0 
FM000155 1593-A 1593-B 200 TCV 0 0 
FM000156 1596-A 1596-B 500 TCV 0 0 
FM000157 1599-A 1599-B 600 TCV 0 0 
FM000158 1602-A 1602-B 500 TCV 0 0 
FM000159 1605-A 1605-B 500 TCV 0 0 
FM000160 1608-A 1608-B 500 TCV 0 0 
FM000161 1611-A 1611-B 100 TCV 0 0 
FM000162 1614-A 1614-B 500 TCV 0 0 
FM000163 1617-A 1617-B 100 TCV 0 0 
FM000164 1620-A 1620-B 500 TCV 0 0 
FM000165 1623-A 1623-B 500 TCV 0 0 
FM000166 1626-A 1626-B 500 TCV 0 0 
FM000167 1629-A 1629-B 400 TCV 0 0 
FM000168 1632-A 1632-B 500 TCV 0 0 
FM000169 1635-A 1635-B 200 TCV 0 0 
FM000170 1638-A 1638-B 500 TCV 0 0 
FM000171 1641-A 1641-B 100 TCV 0 0 
FM000172 1644-A 1644-B 100 TCV 0 0 
FM000173 1647-A 1647-B 500 TCV 0 0 
FM000174 1650-A 1650-B 500 TCV 0 0 
FM000175 1653-A 1653-B 500 TCV 0 0 
FM000176 1656-A 1656-B 500 TCV 0 0 
FM000177 1659-A 1659-B 100 TCV 0 0 
FM000178 1662-A 1662-B 500 TCV 0 0 
FM000179 1665-A 1665-B 200 TCV 0 0 
FM000180 1668-A 1668-B 300 TCV 0 0 
FM000181 1671-A 1671-B 200 TCV 0 0 
FM000182 1674-A 1674-B 300 TCV 0 0 
FM000183 1677-A 1677-B 300 TCV 0 0 
FM000184 1680-A 1680-B 200 TCV 0 0 
FM000185 1683-A 1683-B 200 TCV 0 0 
FM000186 1686-A 1686-B 200 TCV 0 0 
FM000187 1689-A 1689-B 100 TCV 0 0 
FM000188 1692-A 1692-B 200 TCV 0 0 
FM000189 1695-A 1695-B 300 TCV 0 0 
FM000190 1698-A 1698-B 300 TCV 0 0 
FM000191 1701-A 1701-B 100 TCV 0 0 
FM000192 1704-A 1704-B 100 TCV 0 0 
FM000193 1707-A 1707-B 100 TCV 0 0 
FM000194 1710-A 1710-B 100 TCV 0 0 
FM000195 1713-A 1713-B 100 TCV 0 0 
FM000196 1716-A 1716-B 100 TCV 0 0 
FM000197 1719-A 1719-B 100 TCV 0 0 
FM000198 1722-A 1722-B 100 TCV 0 0 
FM000199 1725-A 1725-B 500 TCV 0 0 
FM0001100 1728-A 1728-B 500 TCV 0 0 
FM0001101 1731-A 1731-B 300 TCV 0 0 
FM0001102 1734-A 1734-B 400 TCV 0 0 
FM0001103 1737-A 1737-B 500 TCV 0 0 
FM0001104 1740-A 1740-B 400 TCV 0 0 
FM0001105 1743-A 1743-B 500 TCV 0 0 
FM0001106 1746-A 1746-B 300 TCV 0 0 
FM0001107 1749-A 1749-B 100 TCV 0 0 
FM0001108 1752-A 1752-B 300 TCV 0 0 
FM0001109 1755-A 1755-B 100 TCV 0 0 
FM0001110 1758-A 1758-B 100 TCV 0 0 
FM0001111 1761-A 1761-B 200 TCV 0 0 
FM0001112 1764-A 1764-B 200 TCV 0 0 
FM0001113 1767-A 1767-B 200 TCV 0 0 
FM0001114 1770-A 1770-B 200 TCV 0 0 
FM0001115 1773-A 1773-B 200 TCV 0 0 
FM0001116 1776-A 1776-B 200 TCV 0 0 
FM0001117 1779-A 1779-B 200 TCV 0 0 
FM0001118 1782-A 1782-B 200 TCV 0 0 
FM0001119 1785-A 1785-B 400 TCV 0 0 
FM0001120 1788-A 1788-B 200 TCV 0 0 
FM0001121 1791-A 1791-B 200 TCV 0 0 
FM0001122 1794-A 1794-B 200 TCV 0 0 
FM0001123 1797-A 1797-B 200 TCV 0 0 
FM0001124 1800-A 1800-B 400 TCV 0 0 
FM0001125 1803-A 1803-B 300 TCV 0 0 
FM0001126 1806-A 1806-B 400 TCV 0 0 
FM0001127 1809-A 1809-B 200 TCV 0 0 
FM0001128 1812-A 1812-B 200 TCV 0 0 
FM0001129 1815-A 1815-B 200 TCV 0 0 
FM0001130 1818-A 1818-B 200 TCV 0 0 
FM0001131 1821-A 1821-B 400 TCV 0 0 
FM0001132 1824-A 1824-B 400 TCV 0 0 
FM0001133 1827-A 1827-B 400 TCV 0 0 
FM0001134 1830-A 1830-B 200 TCV 0 0 
FM0001135 1833-A 1833-B 400 TCV 0 0 
FM0001136 1836-A 1836-B 200 TCV 0 0 
FM0001137 1839-A 1839-B 200 TCV 0 0 
FM0001138 1842-A 1842-B 200 TCV 0 0 
FM0001139 1845-A 1845-B 200 TCV 0 0 
FM0001140 1848-A 1848-B 200 TCV 0 0 
FM0001141 1851-A 1851-B 500 TCV 0 0 
FM0001142 1854-A 1854-B 500 TCV 0 0 
FM0001143 1857-A 1857-B 500 TCV 0 0 
FM0001144 1860-A 1860-B 200 TCV 0 0 
FM0001145 1863-A 1863-B 500 TCV 0 0 
FM0001146 1866-A 1866-B 500 TCV 0 0 
FM0001147 1869-A 1869-B 400 TCV 0 0 
FM0001148 1872-A 1872-B 200 TCV 0 0 
FM0001149 1875-A 1875-B 400 TCV 0 0 
FM0001150 1878-A 1878-B 400 TCV 0 0 
FM0001151 1881-A 1881-B 400 TCV 0 0 
FM0001152 1884-A 1884-B 200 TCV 0 0 
FM0001153 1887-A 1887-B 200 TCV 0 0 
FM0001154 1890-A 1890-B 200 TCV 0 0 
FM0001155 1893-A 1893-B 200 TCV 0 0 
FM0001156 1896-A 1896-B 200 TCV 0 0 
FM0001157 1899-A 1899-B 200 TCV 0 0 
FM0001158 1902-A 1902-B 200 TCV 0 0 
FM0001159 1905-A 1905-B 200 TCV 0 0 
FM0001160 1908-A 1908-B 200 TCV 0 0 
FM0001161 1911-A 1911-B 200 TCV 0 0 
FM0001162 1914-A 1914-B 200 TCV 0 0 
FM0001163 1917-A 1917-B 200 TCV 0 0 
FM0001164 1920-A 1920-B 100 TCV 0 0 
FM0001165 1923-A 1923-B 100 TCV 0 0 
FM0001166 1926-A 1926-B 200 TCV 0 0 
FM0001167 1929-A 1929-B 300 TCV 0 0 
FM0001168 1932-A 1932-B 100 TCV 0 0 
FM0001169 1935-A 1935-B 300 TCV 0 0 
FM0001170 1938-A 1938-B 200 TCV 0 0 
FM0001171 1941-A 1941-B 300 TCV 0 0 
FM0001172 1944-A 1944-B 300 TCV 0 0 
FM0001173 1947-A 1947-B 100 TCV 0 0 
FM0001174 1950-A 1950-B 200 TCV 0 0 
FM0001175 1953-A 1953-B 300 TCV 0 0 
FM0001176 1956-A 1956-B 300 TCV 0 0 
FM0001177 1959-A 1959-B 300 TCV 0 0 
FM0001178 1962-A 1962-B 100 TCV 0 0 
FM0001179 1965-A 1965-B 300 TCV 0 0 
FM0001180 1968-A 1968-B 200 TCV 0 0 
FM0001181 1971-A 1971-B 300 TCV 0 0 
FM0001182 1974-A 1974-B 300 TCV 0 0 
FM0001183 1977-A 1977-B 200 TCV 0 0 
FM0001184 1980-A 1980-B 300 TCV 0 0 
FM0001185 1983-A 1983-B 200 TCV 0 0 
FM0001186 1986-A 1986-B 300 TCV 0 0 
FM0001187 1989-A 1989-B 200 TCV 0 0 
FM0001188 1992-A 1992-B 200 TCV 0 0 
FM0001189 1995-A 1995-B 200 TCV 0 0 
FM0001190 1998-A 1998-B 200 TCV 0 0 
FM0001191 2001-A 2001-B 300 TCV 0 0 
FM0001192 2004-A 2004-B 200 TCV 0 0 
FM0001193 2007-A 2007-B 300 TCV 0 0 
FM0001194 2010-A 2010-B 200 TCV 0 0 
FM0001195 2013-A 2013-B 200 TCV 0 0 
FM0001196 2016-A 2016-B 200 TCV 0 0 
FM0001197 2019-A 2019-B 200 TCV 0 0 
FM0001198 2022-A 2022-B 100 TCV 0 0 
FM0001199 2025-A 2025-B 200 TCV 0 0 
FM0001200 2028-A 2028-B 200 TCV 0 0 
FM0001201 2031-A 2031-B 200 TCV 0 0 
FM0001202 2034-A 2034-B 200 TCV 0 0 
FM0001203 2037-A 2037-B 200 TCV 0 0 
FM0001204 2040-A 2040-B 200 TCV 0 0 
FM0001206 2046-A 2046-B 200 TCV 0 0 
FM0001207 2049-A 2049-B 300 TCV 0 0 
FM0001208 2052-A 2052-B 300 TCV 0 0 
FM0001209 2055-A 2055-B 300 TCV 0 0 
FM0001210 2058-A 2058-B 300 TCV 0 0 
FM0001211 2061-A 2061-B 200 TCV 0 0 
FM0001212 2064-A 2064-B 100 TCV 0 0 
FM0001213 2067-A 2067-B 200 TCV 0 0 
FM0001214 2070-A 2070-B 100 TCV 0 0 
FM0001215 2073-A 2073-B 100 TCV 0 0 
FM0001216 2076-A 2076-B 200 TCV 0 0 
FM0001217 2079-A 2079-B 200 TCV 0 0 
FM0001218 2082-A 2082-B 500 TCV 0 0 
FM0001219 2085-A 2085-B 500 TCV 0 0 
FM0001220 2088-A 2088-B 100 TCV 0 0 
FM0001221 2091-A 2091-B 100 TCV 0 0 
FM0001222 2094-A 2094-B 100 TCV 0 0 
FM0001223 2097-A 2097-B 200 TCV 0 0 
FM0001224 2100-A 2100-B 100 TCV 0 0 
FM0001225 2103-A 2103-B 100 TCV 0 0 
FM0001226 2106-A 2106-B 200 TCV 0 0 
FM0001227 2109-A 2109-B 100 TCV 0 0 
FM0001228 2112-A 2112-B 500 TCV 0 0 
FM0001229 2115-A 2115-B 100 TCV 0 0 
FM0001230 2118-A 2118-B 200 TCV 0 0 
FM0001231 2121-A 2121-B 200 TCV 0 0 
FM0001232 2124-A 2124-B 200 TCV 0 0 
FM0001233 2127-A 2127-B 200 TCV 0 0 
FM0001234 2130-A 2130-B 100 TCV 0 0 
FM0001235 2133-A 2133-B 200 TCV 0 0 
FM0001236 2136-A 2136-B 100 TCV 0 0 
FM0001237 2139-A 2139-B 300 TCV 0 0 
FM0001238 2142-A 2142-B 200 TCV 0 0 
FM0001239 2145-A 2145-B 200 TCV 0 0 
FM0001240 2148-A 2148-B 200 TCV 0 0 
FM0001241 2151-A 2151-B 200 TCV 0 0 
FM0001242 2154-A 2154-B 200 TCV 0 0 
FM0001243 2157-A 2157-B 200 TCV 0 0 
FM0001244 2160-A 2160-B 100 TCV 0 0 
FM0001245 2163-A 2163-B 100 TCV 0 0 
FM0001246 2166-A 2166-B 100 TCV 0 0 
FM0001247 2169-A 2169-B 300 TCV 0 0 
FM0001248 2172-A 2172-B 300 TCV 0 0 
FM0001249 2175-A 2175-B 200 TCV 0 0 
FM0001250 2178-A 2178-B 100 TCV 0 0 
FM0001251 2181-A 2181-B 200 TCV 0 0 
FM0001252 2184-A 2184-B 100 TCV 0 0 
FM0001253 2187-A 2187-B 100 TCV 0 0 
FM0001254 2190-A 2190-B 100 TCV 0 0 
FM0001255 2193-A 2193-B 200 TCV 0 0 
FM0001256 2196-A 2196-B 200 TCV 0 0 
FM0001257 2199-A 2199-B 300 TCV 0 0 
FM0001258 2202-A 2202-B 300 TCV 0 0 
FM0001259 2205-A 2205-B 100 TCV 0 0 
FM0001260 2208-A 2208-B 200 TCV 0 0 
FM0001261 2211-A 2211-B 300 TCV 0 0 
FM0001262 2214-A 2214-B 300 TCV 0 0 
FM0001263 2217-A 2217-B 200 TCV 0 0 
FM0001264 2220-A 2220-B 200 TCV 0 0 
FM0001265 2223-A 2223-B 100 TCV 0 0 
FM0001266 2226-A 2226-B 200 TCV 0 0 
FM0001267 2229-A 2229-B 200 TCV 0 0 
FM0001268 2232-A 2232-B 200 TCV 0 0 
FM0001269 2235-A 2235-B 100 TCV 0 0 
FM0001270 2238-A 2238-B 200 TCV 0 0 
FM0001271 2241-A 2241-B 200 TCV 0 0 
FM0001272 2244-A 2244-B 200 TCV 0 0 
FM0001273 2247-A 2247-B 200 TCV 0 0 
FM0001274 2250-A 2250-B 300 TCV 0 0 
FM0001275 2253-A 2253-B 300 TCV 0 0 
FM0001276 2256-A 2256-B 300 TCV 0 0 
FM0001277 2259-A 2259-B 300 TCV 0 0 
FM0001278 2262-A 2262-B 200 TCV 0 0 
FM0001279 2265-A 2265-B 200 TCV 0 0 
FM0001280 2268-A 2268-B 100 TCV 0 0 
FM0001281 2271-A 2271-B 100 TCV 0 0 
FM0001282 2274-A 2274-B 200 TCV 0 0 
FM0001283 2277-A 2277-B 200 TCV 0 0 
FM0001284 2280-A 2280-B 200 TCV 0 0 
FM0001285 2283-A 2283-B 100 TCV 0 0 
FM0001286 2286-A 2286-B 200 TCV 0 0 
FM0001287 2289-A 2289-B 200 TCV 0 0 
FM0001288 2292-A 2292-B 100 TCV 0 0 
FM0001289 2295-A 2295-B 100 TCV 0 0 
FM0001290 2298-A 2298-B 100 TCV 0 0 
FM0001291 2301-A 2301-B 100 TCV 0 0 
FM0001292 2304-A 2304-B 100 TCV 0 0 
FM0001293 2307-A 2307-B 100 TCV 0 0 
FM0001294 2310-A 2310-B 100 TCV 0 0 
FM0001295 2313-A 2313-B 100 TCV 0 0 
FM0001296 2316-A 2316-B 100 TCV 0 0 
FM0001297 2319-A 2319-B 100 TCV 0 0 
FM0001298 2322-A 2322-B 600 TCV 0 0 
FM0001299 2325-A 2325-B 300 TCV 0 0 
FM0001300 2328-A 2328-B 200 TCV 0 0 
FM0001301 2331-A 2331-B 100 TCV 0 0 
FM0001302 2334-A 2334-B 200 TCV 0 0 
FM0001303 2337-A 2337-B 200 TCV 0 0 
FM0001304 2340-A 2340-B 200 TCV 0 0 
FM0001305 2343-A 2343-B 100 TCV 0 0 
FM0001306 2346-A 2346-B 100 TCV 0 0 
FM0001307 2349-A 2349-B 100 TCV 0 0 
FM0001308 2352-A 2352-B 600 TCV 0 0 
FM0001309 2355-A 2355-B 300 TCV 0 0 
FM0001310 2358-A 2358-B 100 TCV 0 0 
FM0001311 2361-A 2361-B 600 TCV 0 0 
FM0001312 2364-A 2364-B 200 TCV 0 0 
FM0001313 2367-A 2367-B 100 TCV 0 0 
FM0001314 2370-A 2370-B 100 TCV 0 0 
FM0001315 2373-A 2373-B 100 TCV 0 0 
FM0001316 2376-A 2376-B 200 TCV 0 0 
FM0001317 2379-A 2379-B 200 TCV 0 0 
FM0001318 2382-A 2382-B 200 TCV 0 0 
FM0001319 2385-A 2385-B 200 TCV 0 0 
FM0001320 2388-A 2388-B 200 TCV 0 0 
FM0001321 2391-A 2391-B 200 TCV 0 0 
FM0001322 2394-A 2394-B 200 TCV 0 0 
FM0001323 2397-A 2397-B 100 TCV 0 0 
FM0001324 2400-A 2400-B 100 TCV 0 0 
FM0001325 2403-A 2403-B 200 TCV 0 0 
FM0001326 2406-A 2406-B 200 TCV 0 0 
FM0001327 2409-A 2409-B 200 TCV 0 0 
FM0001328 2412-A 2412-B 100 TCV 0 0 
FM0001329 2415-A 2415-B 100 TCV 0 0 
FM0001330 2418-A 2418-B 100 TCV 0 0 
FM0001331 2421-A 2421-B 100 TCV 0 0 
FM0001332 2424-A 2424-B 200 TCV 0 0 
FM0001333 2427-A 2427-B 200 TCV 0 0 
FM0001334 2430-A 2430-B 400 TCV 0 0 
FM0001335 2433-A 2433-B 100 TCV 0 0 
FM0001336 2436-A 2436-B 100 TCV 0 0 
FM0001337 2439-A 2439-B 200 TCV 0 0 
FM0001338 2442-A 2442-B 100 TCV 0 0 
FM0001339 2445-A 2445-B 100 TCV 0 0 
FM0001340 2448-A 2448-B 100 TCV 0 0 
FM0001341 2451-A 2451-B 100 TCV 0 0 
FM0001342 2454-A 2454-B 100 TCV 0 0 
FM0001343 2457-A 2457-B 100 TCV 0 0 
FM0001344 2460-A 2460-B 100 TCV 0 0 
FM0001348 2472-A 2472-B 100 TCV 0 0 
FM0001351 2481-A 2481-B 200 TCV 0 0 
FM0001352 2484-A 2484-B 300 TCV 0 0 
FM0001353 2487-A 2487-B 100 TCV 0 0 
FM0001354 2490-A 2490-B 200 TCV 0 0 
FM0001355 2493-A 2493-B 100 TCV 0 0 
FM0001356 2496-A 2496-B 100 TCV 0 0 
TCV-357 2570-A 2570-B 200 TCV 0 0 

[PATTERNS]
JM 1.1 1.1 1.1 1.1 0.6 0.6 0.6 0.6 
JM 0.37 0.37 0.37 0.37 0.32 0.32 0.32 0.32 
JM 0.28 0.28 0.28 0.28 0.3 0.3 0.3 0.3 
JM 0.46 0.46 0.46 0.46 0.91 0.91 0.91 0.91 
JM 1.38 1.38 1.38 1.38 1.29 1.29 1.29 1.29 
JM 1.32 1.32 1.32 1.32 1.24 1.24 1.24 1.24 
JM 1.2 1.2 1.2 1.2 1.22 1.22 1.22 1.22 
JM 0.99 0.99 0.99 0.99 0.89 0.89 0.89 0.89 
JM 0.94 0.94 0.94 0.94 1.02 1.02 1.02 1.02 
JM 1.11 1.11 1.11 1.11 1.24 1.24 1.24 1.24 
JM 1.31 1.31 1.31 1.31 1.39 1.39 1.39 1.39 
JM 1.63 1.63 1.63 1.63 1.5 1.5 1.5 1.5 
SK 1.00276728 1.00276728 1.00276728 1.00276728 1.00271412 1.00271412 1.00271412 1.00271412 
SK 1.00205257 1.00205257 1.00205257 1.00205257 1.00147372 1.00147372 1.00147372 1.00147372 
SK 1.00086237 1.00086237 1.00086237 1.00086237 1.00032782 1.00032782 1.00032782 1.00032782 
SK 1.00074129 1.00074129 1.00074129 1.00074129 1.00094802 1.00094802 1.00094802 1.00094802 
SK 1.00062315 1.00062315 1.00062315 1.00062315 1.0011518 1.0011518 1.0011518 1.0011518 
SK 1.0018547 1.0018547 1.0018547 1.0018547 1.00143237 1.00143237 1.00143237 1.00143237 
SK 1.0010573 1.0010573 1.0010573 1.0010573 1.00074129 1.00074129 1.00074129 1.00074129 
SK 1.00069699 1.00069699 1.00069699 1.00069699 1.00075605 1.00075605 1.00075605 1.00075605 
SK 1.00133786 1.00133786 1.00133786 1.00133786 1.00262847 1.00262847 1.00262847 1.00262847 
SK 1.00284111 1.00284111 1.00284111 1.00284111 1.00290608 1.00290608 1.00290608 1.00290608 
SK 1.00298287 1.00298287 1.00298287 1.00298287 1.00319846 1.00319846 1.00319846 1.00319846 
SK 1.00311577 1.00311577 1.00311577 1.00311577 1.0028352 1.0028352 1.0028352 1.0028352 
industrial_facility 0.569856942 0.61069669 0.59265122 0.582203843 0.607847405 0.529017195 0.579354558 0.50812244 
industrial_facility 0.618294782 0.588852174 0.604048359 0.548012426 0.608797167 0.529017195 0.582203843 0.593600981 
industrial_facility 0.547062664 0.600249312 0.53851481 0.644888106 0.644888106 0.551811472 0.578404796 0.638239775 
industrial_facility 0.704723085 0.737014979 0.88897683 0.994400364 1.08272819 1.180553632 1.260333604 1.160608639 
industrial_facility 1.266981935 1.191950771 1.184352678 1.27647955 1.096024852 1.182453155 1.290725974 1.273630266 
industrial_facility 1.212845525 1.151111023 1.316369536 1.145412454 1.286926928 1.223292903 1.180553632 1.162508162 
industrial_facility 1.102673183 1.107421991 1.208096717 1.18530244 1.153010546 1.232790518 1.219493856 1.193850294 
industrial_facility 1.213795287 1.184352678 1.219493856 1.237539326 1.199548863 1.206197194 1.231840757 1.256534557 
industrial_facility 1.209046479 1.241338372 1.299273828 1.187201963 1.175804824 1.218544095 1.202398148 1.22804171 
industrial_facility 1.36100833 1.494924712 1.376204515 1.49397495 1.531015651 1.424642355 1.333465245 1.211895764 
industrial_facility 1.089376521 0.910821346 0.906072538 0.860483983 0.941213716 0.891826114 0.882328499 0.826292566 
industrial_facility 0.929816577 0.802548527 0.908921823 0.796849957 0.940263955 0.956409901 0.868082075 0.900373969 
large_residential_facility 0.305011097 0.307253825 0.30052564 0.325195655 0.318467469 0.325195655 0.309496554 0.298282911 
large_residential_facility 0.302768368 0.352108399 0.239971966 0.271370167 0.257913795 0.318467469 0.372292956 0.381263871 
large_residential_facility 0.340894755 0.408176615 0.435089359 0.612264922 0.71543044 0.935217848 1.09893704 1.334423549 
large_residential_facility 1.495900012 1.769512907 1.913047541 1.872678425 1.996028501 1.922018456 1.818852938 1.637191917 
large_residential_facility 1.383763579 1.258170774 0.937460577 0.883635089 0.767013199 0.630206752 0.576381264 0.603294008 
large_residential_facility 0.585352178 0.728886812 0.746828642 0.7827123 0.764770471 0.977829693 0.926246934 0.986800607 
large_residential_facility 1.042868824 1.060810653 1.051839738 1.072024296 1.083237939 1.058567924 1.060810653 0.910547833 
large_residential_facility 0.874664175 0.708702254 0.708702254 0.641420395 0.576381264 0.585352178 0.58310945 0.585352178 
large_residential_facility 0.764770471 0.697488611 0.798411401 0.93297512 1.063053382 1.123607055 1.49814274 1.758299264 
large_residential_facility 2.18217498 2.505127906 2.572409765 2.59707978 2.906576335 2.695759841 2.727158042 2.491671534 
large_residential_facility 2.419904217 1.76502745 1.59906553 1.320967177 1.188646186 1.020441537 0.950916949 0.686274968 
large_residential_facility 0.533769419 0.513584862 0.417147529 0.423875715 0.414904801 0.345380213 0.309496554 0.340894755 
small_residence 0.179410712 0.038172492 0.167958965 0.316831683 0.110700227 0.33210068 0.248121198 0.244303948 
small_residence 0.232852201 0.072527735 0.038172492 0.28629369 0.28247644 0.160324466 0.259572945 0.244303948 
small_residence 0.152689968 0.469521651 0.339735178 0.423714661 0.320648932 0.542049386 0.984850292 1.683406895 
small_residence 1.843731361 2.294166766 2.622450197 2.740784922 2.916378385 2.530836216 2.122390552 1.6605034 
small_residence 1.381844209 0.824525826 0.534414887 0.454252654 0.343552428 0.23666945 0.175593463 0.183227961 
small_residence 0.267207444 0.28629369 0.496242395 0.477156149 0.671835858 0.782536085 0.713825599 1.1871645 
small_residence 0.881784564 1.156626506 0.904688059 0.977215794 0.801622331 0.713825599 0.538232136 0.561135632 
small_residence 0.446618156 0.297745437 0.324466182 0.271024693 0.259572945 0.271024693 0.271024693 0.297745437 
small_residence 0.099248479 0.358821424 0.71000835 0.557318382 0.771084337 1.259692234 1.23297149 1.587975665 
small_residence 2.519384469 2.866754145 3.473696767 3.645472981 3.954670166 3.874507933 4.011928904 3.660741978 
small_residence 3.160682333 2.721698676 2.156745795 1.98878683 1.828462364 1.190981749 1.053560778 0.729094596 
small_residence 0.278659191 0.393176667 0.19086246 0.309197185 0.217583204 0.145055469 0.038172492 0.160324466 
booster_reservoir_level(2-1) 1.001923 1.00201 1.001748 1.001748 1.002229 1.002054 1.002229 1.001967 
booster_reservoir_level(2-1) 1.002229 1.002273 1.002054 1.002317 1.001967 1.001704 1.001792 1.001879 
booster_reservoir_level(2-1) 1.001923 1.001442 1.001486 1.001442 1.00083 1.00048 0.99978 0.999911 
booster_reservoir_level(2-1) 0.999911 0.999036 0.999168 0.998643 0.997856 0.997025 0.997243 0.997375 
booster_reservoir_level(2-1) 0.997637 0.998993 0.999518 0.999999 0.999605 0.999824 1.000086 1.000217 
booster_reservoir_level(2-1) 0.999955 1.000305 0.99978 0.999955 0.99978 0.999867 0.999386 0.999211 
booster_reservoir_level(2-1) 0.999474 0.999692 0.998949 0.999561 0.999343 0.999605 0.999474 0.99978 
booster_reservoir_level(2-1) 0.999649 0.999605 0.999605 0.999824 0.999692 0.99978 0.999605 0.999649 
booster_reservoir_level(2-1) 0.999124 0.998774 0.99908 0.998818 0.998599 0.998074 0.997899 0.998031 
booster_reservoir_level(2-1) 0.997987 0.998162 0.997856 0.997681 0.998424 0.998249 0.998074 0.998905 
booster_reservoir_level(2-1) 0.999518 0.999474 0.999736 0.999824 1.000611 1.000392 1.001311 1.000873 
booster_reservoir_level(2-1) 1.001311 1.001311 1.001092 1.001879 1.001267 1.001398 1.001092 1.002098 
wtp_clearwell_level(sc) 1.001654 1.001425 1.001577 1.001386 1.001921 1.001577 1.001577 1.001577 
wtp_clearwell_level(sc) 1.001386 1.001501 1.001348 1.001577 1.001539 1.001272 1.001348 1.001043 
wtp_clearwell_level(sc) 1.000852 1.000623 1.000737 1.000279 1.000317 1.000012 0.999592 0.999592 
wtp_clearwell_level(sc) 0.998943 0.999019 0.998714 0.99837 0.998141 0.998065 0.998599 0.998523 
wtp_clearwell_level(sc) 0.998485 0.998676 0.999172 0.999516 0.999248 0.999439 0.999707 0.999516 
wtp_clearwell_level(sc) 0.999821 0.999936 0.999363 1.000126 0.999516 0.999707 0.999325 0.999592 
wtp_clearwell_level(sc) 0.999325 0.999401 0.999477 0.99921 0.999516 0.999439 1.000012 0.999668 
wtp_clearwell_level(sc) 0.999325 0.999745 0.999936 0.999821 0.999554 0.999554 0.999974 0.999707 
wtp_clearwell_level(sc) 0.999554 0.999821 0.99921 0.999592 0.999287 0.99879 0.999248 0.998523 
wtp_clearwell_level(sc) 0.999134 0.998714 0.998676 0.999172 0.999096 0.999439 0.99921 0.999821 
wtp_clearwell_level(sc) 0.999707 1.000012 0.999936 1.000508 1.000585 1.000546 1.000661 1.001272 
wtp_clearwell_level(sc) 1.001615 1.001157 1.001234 1.001043 1.001425 1.000814 1.001768 1.001539 
booster_pump1 1 1 1 1 1 1 1 1 
booster_pump1 1 1 1 1 1 1 1 1 
booster_pump1 1 1 1 1 1 1 1 1 
booster_pump1 1 1 1 1 1 1 1 1 
booster_pump1 1 1 1 1 1 1 1 1 
booster_pump1 1 1 1 1 1 1 1 1 
booster_pump1 1 1 1 1 1 1 1 1 
booster_pump1 1 1 1 1 1 1 1 1 
booster_pump1 1 1 1 1 1 1 1 1 
booster_pump1 1 1 1 1 1 1 1 1 
booster_pump1 1 1 1 1 1 1 1 1 
booster_pump1 1 1 1 1 1 1 1 1 
booster_pump2 1 1 1 1 1 1 1 1 
booster_pump2 1 1 1 1 1 1 1 1 
booster_pump2 1 1 1 1 1 1 1 1 
booster_pump2 1 1 1 1 1 1 1 1 
booster_pump2 1 1 1 1 1 1 1 1 
booster_pump2 1 1 1 1 1 1 1 1 
booster_pump2 1 1 1 1 1 1 1 1 
booster_pump2 1 1 1 1 1 1 1 1 
booster_pump2 1 1 1 1 1 1 1 1 
booster_pump2 1 1 1 1 1 1 1 1 
booster_pump2 1 1 1 1 1 1 1 1 
booster_pump2 1 1 1 1 1 1 1 1 
booster_pump3 0 0 0 0 0 0 0 0 
booster_pump3 0 0 0 0 0 0 0 0 
booster_pump3 0 0 0 0 0 0 0 0 
booster_pump3 0 0 0 0 0 1 1 1 
booster_pump3 1 0 0 0 0 0 0 0 
booster_pump3 0 0 0 0 0 0 0 0 
booster_pump3 0 0 0 0 0 0 0 0 
booster_pump3 0 0 0 0 0 0 0 0 
booster_pump3 0 0 0 0 0 0 0 0 
booster_pump3 0 0 0 0 0 0 0 0 
booster_pump3 0 0 0 0 0 0 0 0 
booster_pump3 0 0 0 0 0 0 0 0 
booster_total_flow 0.888628 0.904332 0.923602 0.896442 0.885972 0.882331 0.887945 0.86784 
booster_total_flow 0.883848 0.886579 0.914953 0.904029 0.909567 0.888703 0.916471 0.896973 
booster_total_flow 0.92823 0.940445 0.934906 0.991655 0.987406 0.97026 1.030347 1.040134 
booster_total_flow 1.07086 1.100523 1.118125 1.094227 1.113421 1.141112 1.140505 1.135422 
booster_total_flow 1.116 1.038161 1.062362 1.005083 1.045444 1.015249 0.988089 1.033078 
booster_total_flow 1.012063 0.975116 1.011001 0.998862 1.015249 1.009863 1.040665 1.000455 
booster_total_flow 1.028222 1.051286 1.010621 1.024808 1.022229 1.005462 1.022001 1.009483 
booster_total_flow 0.989606 1.026933 1.00918 0.992793 0.985358 0.984675 1.018967 1.004097 
booster_total_flow 1.021698 1.022457 1.047037 1.049617 1.077232 1.076929 1.105151 1.113497 
booster_total_flow 1.109324 1.102268 1.101206 1.100144 1.088309 1.104544 1.075715 1.083074 
booster_total_flow 1.075184 1.021774 0.979061 0.978909 0.96715 0.931189 0.937562 0.935437 
booster_total_flow 0.915788 0.904635 0.900008 0.93521 0.903346 0.89189 0.898187 0.918216 
sccz 0.977030886 1.001465678 1.02790117 1.009534079 1.023834171 1.016552931 1.055648598 1.017504084 
sccz 1.04226686 1.011239594 1.044825133 1.049416906 1.012453134 1.017208899 1.054992631 1.057386912 
sccz 1.098122498 1.086610267 1.049712092 1.099172046 1.102583077 1.054238268 1.081198535 1.044956327 
sccz 1.087299033 1.060305968 1.045809085 1.06814478 1.041545296 1.019144003 1.008976506 1.019176802 
sccz 1.055714195 1.037281506 1.079624213 1.061355516 1.109372342 1.137119769 1.075524415 1.057714896 
sccz 1.033476895 1.012321941 1.012813916 1.012485933 0.999432178 0.993167688 1.024522937 0.960697294 
sccz 1.060273169 1.030951419 1.048072173 1.01051803 0.988739907 0.962009229 1.017176101 0.937640034 
sccz 0.972012734 0.973455863 0.94964424 0.984148134 0.971422363 0.974472612 0.993954849 0.920224095 
sccz 0.932884269 0.946921975 0.929998012 0.977818047 0.942395799 0.971520758 0.935114559 0.942592589 
sccz 0.966371413 0.925668626 0.916091499 0.905661615 0.889524813 0.932031511 0.885392217 0.917370636 
sccz 0.909039848 0.941575839 0.916747467 0.963780341 0.922290393 0.914877959 0.917961007 0.943478145 
sccz 0.950923377 0.96702738 0.90920384 0.987854351 0.957286262 1.009862062 1.017766471 1.009370087 
2b1cz 0.957184524 0.970898963 0.995828897 0.963402133 0.948824964 0.953346861 0.95471533 0.940703398 
2b1cz 0.945493039 0.950252931 0.987796579 0.979585765 0.979199024 0.961795669 0.984583652 0.959861963 
2b1cz 1.004842942 1.00802612 1.008174867 1.051965873 1.041851102 1.020967076 1.078204777 1.067584268 
2b1cz 1.086356092 1.101260504 1.094239663 1.05470281 1.059194958 1.084630631 1.080584723 1.098285571 
2b1cz 1.076390068 1.002552244 1.049942918 0.97411189 1.05074615 1.012012529 0.969470995 1.023109028 
2b1cz 1.00671715 0.963372383 0.983215183 0.988451064 0.990355021 0.980329499 1.024893987 0.975212615 
2b1cz 1.013351249 1.038102687 0.978842032 0.997078368 0.998089845 0.969917235 0.991515245 0.987856078 
2b1cz 0.964235114 1.021115823 0.995828897 0.977979302 0.977443814 0.975331612 1.012577767 0.991753239 
2b1cz 1.009483837 1.009186344 1.024299001 1.034711264 1.061128665 1.050656902 1.066126551 1.057737242 
2b1cz 1.060563427 1.023228025 1.030189367 1.014898214 0.983125935 1.022692537 0.996632129 1.029326636 
2b1cz 1.037418453 0.985773625 0.946712762 0.96747779 0.951026414 0.925858485 0.938591196 0.95822575 
2b1cz 0.931659603 0.935199773 0.922139819 0.976878577 0.922139819 0.910567332 0.931302611 0.948795214 
2b2cz 1.001409062 1.013839807 1.042420733 1.006596696 0.989369837 0.999157825 0.997787507 0.987705879 
2b2cz 0.985258882 0.991327435 1.034786102 1.02832603 1.024117195 1.008945813 1.028521789 1.000430264 
2b2cz 1.054264198 1.051621441 1.055438757 1.090871274 1.076972331 1.053676919 1.109076932 1.08529212 
2b2cz 1.096352547 1.10173594 1.078832048 1.029206949 1.024215075 1.048195646 1.041931333 1.074329574 
2b2cz 1.050838402 0.979581849 1.041931333 0.95413308 1.054166318 1.009924612 0.957460996 1.016678324 
2b2cz 1.00326878 0.955797038 0.965291386 0.981735206 0.974296335 0.961278311 1.014720726 0.958929194 
2b2cz 1.00375818 1.029598468 0.958341915 0.979190329 0.982518245 0.946987849 0.971849338 0.973904816 
2b2cz 0.947868768 1.017363483 0.98721648 0.968423543 0.972338738 0.969304461 1.008456414 0.983790684 
2b2cz 1.001604822 1.000626023 1.009630972 1.025095994 1.050740522 1.033709423 1.040952534 1.021768078 
2b2cz 1.029109069 0.972240858 0.984377963 0.959907993 0.915274767 0.969891741 0.94561753 0.994655351 
2b2cz 1.013056768 0.96255075 0.925845794 0.960103753 0.940625656 0.922419998 0.939255338 0.972926017 
2b2cz 0.941898095 0.954916119 0.936416821 1.00375818 0.934263464 0.922615758 0.952664882 0.968521422 
3bcz 1.206391157 1.212871941 1.258375322 1.206804824 1.177296571 1.211493051 1.19742837 1.205563823 
3bcz 1.169574785 1.18170902 1.252583983 1.254238651 1.232314295 1.227488179 1.232176406 1.188465582 
3bcz 1.283333238 1.253687095 1.274508339 1.271199003 1.239760303 1.205288044 1.252170316 1.16736856 
3bcz 1.142686423 1.103939605 1.007417281 0.911032846 0.862082239 0.879318369 0.862771684 0.96329279 
3bcz 0.932405647 0.873113362 1.004797389 0.861530683 1.070018902 1.000247051 0.901794281 0.986871815 
3bcz 0.987285482 0.920685079 0.882214038 0.950606999 0.899863835 0.872975473 0.96756735 0.88345504 
3bcz 0.959294008 0.990181152 0.863323241 0.89627872 0.910343401 0.840709439 0.880697259 0.909240289 
3bcz 0.87201025 0.999971273 0.947297662 0.924132305 0.948676553 0.941368434 0.989353818 0.946883995 
3bcz 0.965085348 0.960948677 0.941644212 0.980528919 1.002591165 0.955157337 0.924270194 0.855049899 
3bcz 0.883317151 0.735913773 0.7720407 0.70502663 0.60078252 0.725158429 0.709163301 0.833952876 
3bcz 0.900139613 0.85491201 0.82912676 0.925924862 0.892417827 0.906482508 0.942333657 1.041062205 
3bcz 0.989353818 1.046301988 1.002591165 1.128345964 0.99045693 0.978460584 1.051679661 1.059953003 
booster_reservoir_level(2-2) 1.001612 1.001685 1.001465 1.001465 1.001868 1.001721 1.001868 1.001648 
booster_reservoir_level(2-2) 1.001868 1.001905 1.001721 1.001941 1.001648 1.001428 1.001502 1.001575 
booster_reservoir_level(2-2) 1.001612 1.001208 1.001245 1.001208 1.000695 1.000402 0.999816 0.999926 
booster_reservoir_level(2-2) 0.999926 0.999193 0.999302 0.998863 0.998203 0.997507 0.99769 0.9978 
booster_reservoir_level(2-2) 0.99802 0.999156 0.999596 0.999999 0.999669 0.999852 1.000072 1.000182 
booster_reservoir_level(2-2) 0.999962 1.000255 0.999816 0.999962 0.999816 0.999889 0.999486 0.999339 
booster_reservoir_level(2-2) 0.999559 0.999742 0.999119 0.999632 0.999449 0.999669 0.999559 0.999816 
booster_reservoir_level(2-2) 0.999706 0.999669 0.999669 0.999852 0.999742 0.999816 0.999669 0.999706 
booster_reservoir_level(2-2) 0.999266 0.998973 0.999229 0.999009 0.998826 0.998386 0.99824 0.99835 
booster_reservoir_level(2-2) 0.998313 0.998459 0.998203 0.998056 0.998679 0.998533 0.998386 0.999083 
booster_reservoir_level(2-2) 0.999596 0.999559 0.999779 0.999852 1.000512 1.000329 1.001098 1.000732 
booster_reservoir_level(2-2) 1.001098 1.001098 1.000915 1.001575 1.001062 1.001172 1.000915 1.001758 
booster_reservoir_level(3) 1.001702 1.00178 1.001547 1.001547 1.001973 1.001818 1.001973 1.001741 
booster_reservoir_level(3) 1.001973 1.002012 1.001818 1.002051 1.001741 1.001509 1.001586 1.001664 
booster_reservoir_level(3) 1.001702 1.001276 1.001315 1.001276 1.000734 1.000425 0.999805 0.999921 
booster_reservoir_level(3) 0.999921 0.999147 0.999263 0.998799 0.998102 0.997366 0.99756 0.997676 
booster_reservoir_level(3) 0.997908 0.999108 0.999573 0.999999 0.99965 0.999844 1.000076 1.000192 
booster_reservoir_level(3) 0.99996 1.00027 0.999805 0.99996 0.999805 0.999883 0.999457 0.999302 
booster_reservoir_level(3) 0.999534 0.999728 0.99907 0.999612 0.999418 0.99965 0.999534 0.999805 
booster_reservoir_level(3) 0.999689 0.99965 0.99965 0.999844 0.999728 0.999805 0.99965 0.999689 
booster_reservoir_level(3) 0.999224 0.998915 0.999186 0.998953 0.99876 0.998295 0.99814 0.998257 
booster_reservoir_level(3) 0.998218 0.998373 0.998102 0.997947 0.998605 0.99845 0.998295 0.999031 
booster_reservoir_level(3) 0.999573 0.999534 0.999766 0.999844 1.000541 1.000347 1.00116 1.000773 
booster_reservoir_level(3) 1.00116 1.00116 1.000967 1.001664 1.001122 1.001238 1.000967 1.001857 

[CURVES]
;PUMP:
PMP-1 94.6352954447679 56
;EFFICIENCY:
PMP-1E 88.32627574845 85
;PUMP:
PMP-2 94.6352954447679 56
;EFFICIENCY:
PMP-2E 88.32627574845 85
;PUMP:
PMP-3 94.6352954447679 56
;EFFICIENCY:
PMP-3E 88.32627574845 85
;PUMP:
JY-1 37.8541181779072 65
;EFFICIENCY:
JY-1E 34.6996083297482 85
;PUMP:
JY-2 37.8541181779072 65
;EFFICIENCY:
JY-2E 34.6996083297482 85
;PUMP:
JY-3 37.8541181779072 65
;EFFICIENCY:
JY-3E 34.6996083297482 85
;PUMP:
PMP-7 9.46352954447679 65
;EFFICIENCY:
PMP-7E 9.1480785596609 85
;PUMP:
PMP-8 9.46352954447679 65
;EFFICIENCY:
PMP-8E 9.1480785596609 85
;PUMP:
PMP-9 9.46352954447679 65
;EFFICIENCY:
PMP-9E 9.1480785596609 85
;PUMP:
PMP-10 18.9270590889536 65
;EFFICIENCY:
PMP-10E 17.3498041648741 85
;PUMP:
PMP-11 18.9270590889536 65
;EFFICIENCY:
PMP-11E 17.3498041648741 85
;PUMP:
PMP-12 18.9270590889536 65
;EFFICIENCY:
PMP-12E 17.3498041648741 85

[DEMANDS]
GD000461 0.0392457864329938 sccz 
GD000216 0.457726923456439 sccz 
GD000221 0.462375748995528 2b2cz 
GD000187 0.0937128191829373 2b2cz 
GD000133 0.0579430659894333 sccz 
GD000157 0.228759872324413 large_residential_facility 
GD000165 0.316634048058476 large_residential_facility 
GD000170 0.0304913187346694 large_residential_facility 
GD000352 0.0376172589240713 sccz 
GD000340 0.0321701022854513 sccz 
GD000417 0.0238644731942193 sccz 
GD000480 0.040481322184549 sccz 
GD000412 0.423177028109758 sccz 
GD000398 0.546018490745656 sccz 
GD000468 0.0381001189527415 sccz 
GD000456 0.030013295194232 sccz 
GD000449 0.0257884207840202 sccz 
GD000419 0.029889367348282 sccz 
GD000307 0.0310958370966425 sccz 
GD000395 0.0336484541160552 sccz 
GD000225 0.0315391533317987 sccz 
GD000116 0.0413696191109139 sccz 
GD00091 0.0438061200441102 sccz 
GD000511 0.0659908396166849 sccz 
GD00011 0.0498351536118528 sccz 
GD000121 0.028897077253351 sccz 
GD000354 0.0375554401880994 sccz 
GD000451 0.724287600203665 2b1cz 
GD000464 0.350768723164078 2b1cz 
GD000526 0.392646407934377 2b1cz 
GD000581 0.557197324555135 2b1cz 
GD000572 0.0631566526297926 2b1cz 
GD000584 0.129562072627513 large_residential_facility 
GD000394 0.101784826669846 large_residential_facility 
GD000348 0.466349088493453 sccz 
GD00097 0.855828256428273 2b1cz 
GD00079 0.983021053506277 2b1cz 
GD000206 0.703529416635675 2b1cz 
GD000548 0.502377143851641 2b1cz 
GD000119 0.675325183314094 2b1cz 
GD00080 0.672895881753154 2b1cz 
GD00025 0.634929532746447 2b1cz 
GD00095 0.583112570299855 2b1cz 
GD000372 0.423867368614739 sccz 
GD000347 0.435548326539637 sccz 
GD000330 0.315461312566117 sccz 
GD000335 0.0283364221225623 sccz 
GD000123 0.204882997663466 large_residential_facility 
GD000573 0.0135658023223743 small_residence 
GD000512 0.013773074225447 small_residence 
GD000538 0.447038380327201 sccz 
GD000485 0.310609106815315 sccz 
GD000450 0.157620855611903 sccz 
GD000443 0.170417394101043 sccz 
GD000473 0.137730652218565 sccz 
GD000462 0.33816200516017 sccz 
GD000313 0.248763061149531 sccz 
GD000471 0.44645605523189 sccz 
GD000490 0.442968744705596 sccz 
GD000482 0.306207113850304 sccz 
GD000483 0.0044964640925162 small_residence 
GD000566 0.00480296199525843 small_residence 
GD000560 0.0113492716450039 small_residence 
GD000561 0.0230660003053752 small_residence 
GD000504 0.0095287677839565 small_residence 
GD000567 0.0258768607174902 small_residence 
GD000436 0.507727525326089 sccz 
GD000569 0.0239693053464999 small_residence 
GD000575 0.0293241919430476 small_residence 
GD000536 0.0162884731452198 small_residence 
GD000534 0.460760416724949 sccz 
GD000549 0.458943306596523 sccz 
GD000582 0.252230629037391 sccz 
GD000531 0.458206158866944 sccz 
GD000520 0.0264534405290332 small_residence 
GD000503 0.00928244223217129 small_residence 
GD000580 0.156387904031226 sccz 
GD000486 0.0445221350738418 sccz 
GD000591 0.305013699895971 sccz 
GD000594 0.439772070140034 sccz 
GD000556 0.501045978416495 sccz 
GD000544 0.181970117599221 sccz 
GD000510 0.481844058006408 2b1cz 
GD000537 0.191203980245468 2b1cz 
GD000593 0.510727086579869 2b1cz 
GD000590 0.564913440896072 2b1cz 
GD000585 0.369289625272724 2b1cz 
GD000458 0.481982964205473 sccz 
GD000522 0.679550491191817 2b1cz 
GD000507 0.54072328853717 2b1cz 
GD000497 0.353803177550008 2b1cz 
GD000588 0.153366751119157 2b1cz 
GD000574 0.512689865691145 2b1cz 
GD000586 0.382841826744948 2b1cz 
GD000516 0.401982017349257 2b1cz 
GD000245 0.205273067541168 2b1cz 
GD000259 0.599570032140663 2b1cz 
GD000212 0.277479718962506 2b1cz 
GD000557 0.0338457622807239 sccz 
GD000578 0.647491611114516 2b1cz 
GD000547 0.633245723631245 2b1cz 
GD000521 0.421489845760385 2b1cz 
GD000542 0.606982835237133 2b1cz 
GD000553 0.646557109538106 2b1cz 
GD000589 0.315717584339614 large_residential_facility 
GD000509 0.504713421248633 2b1cz 
GD000233 0.509497201593903 2b1cz 
GD000217 0.515926215465481 2b1cz 
GD000562 0.202766917902161 2b1cz 
GD000404 0.373823600602451 sccz 
GD000495 0.460580798415888 sccz 
GD000564 0.410952294116221 2b1cz 
GD000565 0.208185376214059 2b1cz 
GD000382 0.0797883869274008 large_residential_facility 
GD000552 0.229351188519933 large_residential_facility 
GD000501 0.160406858701915 large_residential_facility 
GD000383 0.358026973896727 large_residential_facility 
GD000389 0.208481623070365 large_residential_facility 
GD000290 0.22242912191667 large_residential_facility 
GD000365 0.21680251411477 large_residential_facility 
GD000373 0.149944879947466 large_residential_facility 
GD000563 0.0361513343835238 sccz 
GD000558 0.352258947935783 large_residential_facility 
GD000396 0.356045613445576 2b1cz 
GD000381 0.190821259935325 2b1cz 
GD000387 0.540104224582609 2b1cz 
GD000142 0.267835679816787 2b1cz 
GD000199 0.507549454693717 2b1cz 
GD000273 0.669457241273566 2b1cz 
GD000346 0.633293486727681 2b1cz 
GD000292 0.414223097990361 2b1cz 
GD00074 0.170369299521562 2b1cz 
GD000579 0.0404753881242264 sccz 
GD000113 0.344329108692715 2b1cz 
GD000148 0.505099752778791 2b1cz 
GD000213 0.403331831636134 3bcz 
GD00014 0.0990281937231611 3bcz 
GD00040 0.335120402601114 3bcz 
GD00045 0.392403509942334 3bcz 
GD00046 0.301292779113322 3bcz 
GD000184 0.397824229635816 3bcz 
GD000152 0.27099531734948 3bcz 
GD000193 0.34096462570272 3bcz 
GD000506 0.0390491305954456 sccz 
GD000334 0.314960394032308 large_residential_facility 
GD000333 0.279489314773375 large_residential_facility 
GD000375 0.327461143174526 large_residential_facility 
GD000174 0.0961730107105086 large_residential_facility 
GD000298 0.257974908193209 large_residential_facility 
GD00028 0.338372512001184 3bcz 
GD00013 0.457658887006131 3bcz 
GD00030 0.339854522461212 3bcz 
GD000144 0.0595086753578105 3bcz 
GD000311 0.360781600618298 large_residential_facility 
GD000529 0.440929968318476 sccz 
GD00043 0.458592812259628 3bcz 
GD00039 0.340350967051159 3bcz 
GD000300 0.120344351394041 3bcz 
GD00063 0.40715130540329 3bcz 
GD00044 0.306223009791515 3bcz 
GD000433 0.239168291497469 large_residential_facility 
GD000441 0.254268646251719 large_residential_facility 
GD000374 0.303120500030335 large_residential_facility 
GD000532 0.179850783930742 large_residential_facility 
GD000543 0.0445574913566833 sccz 
GD000401 0.571752997107508 3bcz 
GD000391 0.201555987144128 3bcz 
GD000356 0.139597944599262 3bcz 
GD0006 0.162234091449233 3bcz 
GD00047 0.365041385045986 3bcz 
GD00054 0.521746342300858 3bcz 
GD000415 0.291543631902572 3bcz 
GD000408 0.0650115143254716 small_residence 
GD000111 0.0274639388322081 small_residence 
GD000595 0.0264581474767364 small_residence 
GD000528 6.51268273838962 industrial_facility 
GD000533 0.398965741846932 3bcz 
GD000550 0.0265844596977891 3bcz 
GD000362 0.406744265489554 3bcz 
GD000546 0.38128837191109 3bcz 
GD000539 0.415480541081975 3bcz 
GD000470 0.596081681687312 3bcz 
GD000432 0.291436873955523 2b1cz 
GD000238 6.51268273838962 industrial_facility 
GD000244 0.565315687841241 2b1cz 
GD000587 0.290173819925274 sccz 
GD000442 0.855075442528827 2b1cz 
GD000315 0.513179636109609 2b1cz 
GD000155 0.0216708161156855 small_residence 
GD00015 0.236589226110817 2b1cz 
GD00065 0.652136844109889 2b1cz 
GD000291 0.629645060239991 2b1cz 
GD000283 0.0421859813060078 small_residence 
GD000376 0.962236433128891 2b1cz 
GD000222 0.743074755866897 2b1cz 
GD000166 0.720149685940599 2b1cz 
GD000577 0.293202934408199 sccz 
GD000105 0.417558042371189 2b1cz 
GD00019 0.262219819641641 2b1cz 
GD00024 0.501724442374645 2b1cz 
GD00029 0.652845275969036 2b1cz 
GD00022 0.519754406899896 2b1cz 
GD000487 0.440404259379221 2b1cz 
GD000318 0.307265776153218 2b1cz 
GD00098 0.991408850958637 2b1cz 
GD000494 0.626938851482691 2b1cz 
GD0007 0.209463372795188 2b1cz 
GD000527 0.0412987456017633 2b1cz 
GD000192 0.445540801717562 2b1cz 
GD000306 0.632635036142948 2b1cz 
GD00026 0.963926472917033 2b1cz 
GD000130 0.819521939423257 2b1cz 
GD000128 0.494777425864299 2b1cz 
GD00037 0.67293930603492 2b1cz 
GD00081 0.074304622093449 2b1cz 
GD00062 0.318922677546499 2b1cz 
GD000305 0.397154483307328 sccz 
GD00032 0.253451933402977 sccz 
GD000476 0.0494297116309765 sccz 
GD000524 0.019868472210819 small_residence 
GD000310 0.228546799113979 sccz 
GD000339 0.327898781244057 sccz 
GD000343 0.476508609807537 sccz 
GD000357 0.45357457020279 sccz 
GD00089 0.18658118725833 sccz 
GD00076 0.245364347219575 sccz 
GD00010 0.173669063407089 sccz 
GD000138 0.23624960547707 sccz 
GD000207 0.318941232166896 sccz 
GD00084 0.349022840240163 sccz 
GD000518 0.0257639453433318 small_residence 
GD0004 0.469457607579956 sccz 
GD000254 0.490825402688246 sccz 
GD000214 0.035115381541646 sccz 
GD000227 0.131738322554512 sccz 
GD00051 0.133147700612034 sccz 
GD000230 6.51268273838962 industrial_facility 
GD000239 0.268877167715832 sccz 
GD000255 0.395738376517341 sccz 
GD00058 0.273290876646657 sccz 
GD00073 0.430772659309916 sccz 
GD000576 0.0139177208967316 small_residence 
GD000129 0.266873133052289 sccz 
GD000270 0.289765251001965 sccz 
GD00069 0.202944223435453 sccz 
GD00071 0.268569685557524 sccz 
GD00027 0.229467274653975 2b2cz 
GD000241 0.68028618573126 2b2cz 
GD000232 0.626670344819686 2b2cz 
GD000136 0.445637790041963 2b2cz 
GD00070 0.504433093960605 sccz 
GD00061 0.360642898301254 sccz 
GD000555 0.0255314149230642 sccz 
GD00012 0.148034882999305 sccz 
GD00034 0.261328835796907 sccz 
GD000467 0.461726515252846 2b1cz 
GD00056 0.464269989635011 sccz 
GD00057 0.457411995736666 sccz 
GD000118 0.549617239696028 2b1cz 
GD000304 0.730025572174626 2b1cz 
GD000120 0.739964504375403 2b2cz 
GD000246 0.74219184855495 2b2cz 
GD000242 0.223382537201809 2b2cz 
GD000551 0.364198601338305 sccz 
GD000266 0.349891854472463 2b2cz 
GD000251 0.619223010270645 2b2cz 
GD00021 0.407809759094085 2b2cz 
GD000101 0.429879714810697 2b2cz 
GD000172 0.414025409794862 2b2cz 
GD000272 0.610079401869523 2b2cz 
GD00066 0.154638326043256 sccz 
GD00077 0.301784955299719 sccz 
GD00018 0.301117634856806 sccz 
GD00023 0.454914393252958 sccz 
GD000535 0.0319854883073684 sccz 
GD00016 0.137299472715982 sccz 
GD00053 0.406422445229643 sccz 
GD00052 0.0360049695105583 small_residence 
GD0008 0.02288825004856 small_residence 
GD000209 0.40233323159104 2b2cz 
GD000250 0.433370355694937 2b2cz 
GD000263 0.651584087030833 2b2cz 
GD000296 0.745479737405254 2b2cz 
GD000308 0.810756743238657 2b2cz 
GD000260 0.22953927161352 2b2cz 
GD000496 0.0368152289358117 sccz 
GD000269 0.642818691732121 2b2cz 
GD000135 0.643039423749022 2b2cz 
GD000226 0.720045297113741 2b2cz 
GD00048 0.0205894764394398 small_residence 
GD000103 0.0326310219421201 small_residence 
GD000147 0.463264593463931 2b2cz 
GD000215 0.73639630126098 2b2cz 
GD000228 0.768480707390809 2b2cz 
GD000139 0.536333891656172 2b2cz 
GD000185 0.837393015376104 2b2cz 
GD000479 0.383237033386455 sccz 
GD00067 0.246428505319801 2b2cz 
GD000102 0.73085019003717 2b2cz 
GD00064 0.0196866863274355 small_residence 
GD00085 0.0245318463112594 small_residence 
GD000141 0.211684389519009 sccz 
GD000151 0.246836722350144 sccz 
GD000143 0.368759586314248 sccz 
GD000191 0.685691308004636 sccz 
GD000140 0.231924709756623 sccz 
GD000160 0.170439336080663 sccz 
GD000515 0.405428825433838 2b1cz 
GD000150 0.427900595506297 sccz 
GD000196 0.557643733085169 sccz 
GD000179 0.150415813468596 sccz 
GD000188 0.446923013448294 sccz 
GD000211 0.507512903487859 sccz 
GD000173 0.346713365618052 sccz 
GD000220 0.416950270768573 sccz 
GD000178 0.376524170156227 sccz 
GD000186 0.276077457223701 sccz 
GD000175 0.122147950466984 sccz 
GD000583 0.38299533638844 2b1cz 
GD000208 0.146438344955361 sccz 
GD000122 0.114553130361559 sccz 
GD00092 0.276424609672831 sccz 
GD000109 0.288780582670202 sccz 
GD000126 0.392087698304959 sccz 
GD00059 0.284455631266776 sccz 
GD000132 0.251160310145858 sccz 
GD000350 0.302857283456006 sccz 
GD000358 0.451879851245006 sccz 
GD000301 0.433994194879249 sccz 
GD000484 0.714561102414471 sccz 
GD000592 0.0570137846478125 2b1cz 
GD000293 0.29859832837697 sccz 
GD000286 0.337814281900383 sccz 
GD000277 0.480803150929248 sccz 
GD000388 0.535445219791498 sccz 
GD000379 0.560661712496921 sccz 
GD000180 0.311571351116449 sccz 
GD000181 0.151692598847748 sccz 
GD000223 0.226412400327553 sccz 
GD000237 0.342840001589509 sccz 
GD000247 0.553817491731366 sccz 
GD000517 0.336231336898636 2b1cz 
GD000190 0.32588145407946 sccz 
GD000219 0.444082900625741 sccz 
GD000229 0.495078782990531 sccz 
GD000189 0.340400664001377 sccz 
GD000360 0.550247284728891 sccz 
GD000342 0.575632015362936 sccz 
GD000169 0.346710202701956 sccz 
GD000289 0.253872954705224 sccz 
GD000299 0.37457470613827 sccz 
GD000321 0.57630675310733 sccz 
GD000491 0.282468254215859 2b1cz 
GD000159 0.295485422574676 sccz 
GD000258 0.270611395877505 sccz 
GD000268 0.361337705169639 sccz 
GD000392 0.433528488432794 sccz 
GD000400 0.492261737565869 sccz 
GD000409 0.0337146983664611 sccz 
GD000182 1.12658657236267 2b2cz 
GD000112 0.34000226664523 2b2cz 
GD000204 0.638220294690003 2b2cz 
GD000236 0.528411379201694 2b2cz 
GD000405 0.431371293416791 2b1cz 
GD000240 0.79560927362585 2b2cz 
GD000224 0.672856773381724 2b2cz 
GD000267 0.656682326843476 2b2cz 
GD000279 0.706532445779984 2b2cz 
GD000264 0.918945839884439 2b2cz 
GD000248 0.076908560260455 2b2cz 
GD000194 0.0803036207121221 2b2cz 
GD000146 0.179272336950828 2b2cz 
GD000371 0.705625823934649 2b2cz 
GD000197 0.284571938357431 large_residential_facility 
GD000285 0.891963668593877 2b1cz 
GD000131 0.257196036335503 large_residential_facility 
GD00088 0.0794308341750235 large_residential_facility 
GD00093 0.16836520922835 large_residential_facility 
GD000100 0.169722515780796 large_residential_facility 
GD000108 0.239379402471038 large_residential_facility 
GD00094 0.27529419036096 large_residential_facility 
GD00090 0.0983497502133715 large_residential_facility 
GD00068 0.239969423528311 large_residential_facility 
GD000104 0.339081327289575 2b2cz 
GD00042 0.186639606952156 sccz 
GD000393 0.536983190781182 2b1cz 
GD00050 0.278741128155492 sccz 
GD00072 0.403049062437134 sccz 
GD000114 0.41746614797925 sccz 
GD00099 0.563309049772088 sccz 
GD00096 0.607739929163 sccz 
GD000145 0.957385452321909 2b2cz 
GD000153 0.877421787090593 2b2cz 
GD000137 0.648033676818673 2b2cz 
GD000210 0.277239302531863 2b1cz 
GD000249 0.526596678470646 2b1cz 
GD000363 0.487056336906804 2b1cz 
GD000281 0.788369830415487 2b1cz 
GD000107 0.501152997176002 2b1cz 
GD00041 0.505777597543987 2b1cz 
GD000571 0.34725484914001 sccz 
GD000514 0.890888748156126 2b1cz 
GD000568 0.544313710196949 2b1cz 
GD000570 0.631693951727438 2b1cz 
GD000410 0.260270230262045 sccz 
GD000444 83.1591886171657 booster_total_flow 
GD000457 0.439787341431868 2b1cz 
GD000359 0.353475098834206 2b1cz 
GD000448 0.478359795473065 sccz 
GD000437 0.408610918352464 sccz 
GD000502 0.497823645648616 sccz 
GD000235 0.101437183620445 large_residential_facility 
GD000369 0.214414369707386 large_residential_facility 
GD000434 0.337730754778543 large_residential_facility 
GD000545 0.31102118249042 sccz 
GD000559 0.800246009524454 sccz 
GD000500 0.441112783310582 sccz 
GD000488 0.481080816063333 sccz 
GD000287 0.316814222663074 2b1cz 
GD000446 0.0291194534336007 sccz 
GD000303 0.256891896527216 large_residential_facility 
GD000325 0.112659008114357 large_residential_facility 
GD000294 0.0991918345449279 large_residential_facility 
GD000337 0.314307829380066 large_residential_facility 
GD000302 0.304677821198609 large_residential_facility 
GD000280 0.358527288663435 large_residential_facility 
GD000265 0.115427210631167 large_residential_facility 
GD000447 0.406442606757175 sccz 
GD000218 0.114852065816977 large_residential_facility 
GD000205 0.0367754125975942 3bcz 
GD000489 0.598355412076196 sccz 
GD000498 0.481079480635903 sccz 
GD000324 0.352004735414002 large_residential_facility 
GD000309 0.178988245670889 sccz 
GD000127 0.184875484944476 sccz 
GD000161 0.140358218432569 sccz 
GD000312 0.415504234423554 sccz 
GD000163 0.410744095145277 sccz 
GD000149 0.514249513711194 sccz 
GD000390 0.537980518518913 sccz 
GD000508 0.391490197948083 sccz 
GD000106 0.0334291009273546 3bcz 
GD000435 0.13807008675929 sccz 
GD000445 0.412351485672069 sccz 
GD000397 0.132534439583013 sccz 
GD000406 0.38340388366134 sccz 
GD000416 0.128676296433065 sccz 
GD000428 0.449336514744248 sccz 
GD000423 0.278069823837507 sccz 
GD000295 0.328370413651581 sccz 
GD000345 0.368367274060257 sccz 
GD000418 0.138855919393644 sccz 
GD000256 0.0326787910002096 3bcz 
GD000424 0.402353634817027 sccz 
GD000314 0.294088673761451 sccz 
GD000134 0.336355263934132 sccz 
GD000541 6.51268273838962 industrial_facility 
GD000530 0.643532762944612 sccz 
GD000519 0.779130221397034 sccz 
GD000493 0.723134740002455 sccz 
GD000481 0.243915305433024 sccz 
GD000492 0.357050030706423 sccz 
GD000367 0.0206279775876896 large_residential_facility 
GD000499 0.366287861176707 sccz 
GD000505 0.517007876045449 sccz 
GD000403 0.161531885458597 sccz 
GD000421 0.164702637930205 sccz 
GD000427 0.497982451725032 sccz 
GD000282 0.21151048664426 sccz 
GD000384 0.404427610995804 sccz 
GD000440 0.319074276190397 sccz 
GD000452 0.476911591577681 sccz 
GD000341 0.138585073294773 sccz 
GD000426 0.020868893408776 large_residential_facility 
GD000351 0.145544338252273 sccz 
GD000386 0.45524825094501 sccz 
GD000353 0.367385582117809 sccz 
GD000320 0.440200453959919 sccz 
GD000329 0.489273431648325 sccz 
GD000402 0.299827072311684 sccz 
GD000407 0.273011905768307 sccz 
GD000414 0.357984621295378 sccz 
GD000431 0.504915146397882 sccz 
GD000439 0.497930318061629 sccz 
GD00060 0.052603245502509 3bcz 
GD000200 0.528198531814847 sccz 
GD000198 0.486307740510124 sccz 
GD000425 0.585934471964515 sccz 
GD000319 0.559409252981636 sccz 
GD000252 0.427684908805903 sccz 
GD000328 0.774571269108254 sccz 
GD000162 0.296400724499912 sccz 
GD000195 0.425691904705257 sccz 
GD000278 0.305119534671436 sccz 
GD000344 0.407283760188907 sccz 
GD000463 0.0273765341881756 large_residential_facility 
GD000474 0.464693617694233 sccz 
GD000478 0.512296542313048 sccz 
GD000377 0.549349558245573 sccz 
GD000366 0.449850970770599 sccz 
GD000317 0.416587786338179 sccz 
GD000355 0.39522628554542 sccz 
GD000399 0.541461603470599 sccz 
GD000323 0.472802529284175 sccz 
GD000332 0.459632222703474 sccz 
GD000231 0.0356584790053923 sccz 
GD000125 0.0319467299023145 3bcz 
GD000297 0.582486615420562 sccz 
GD000465 0.492481190992295 sccz 
GD000455 0.319736683257978 sccz 
GD000420 0.327962641193991 sccz 
GD00078 0.0558885719208665 sccz 
GD00087 0.407911565001802 sccz 
GD00017 0.420109465523704 sccz 
GD00033 0.0494508037269923 sccz 
GD000430 0.882400814173211 sccz 
GD000438 0.524960749905254 sccz 
GD000411 0.398940066712006 3bcz 
GD000177 0.492090087592094 sccz 
GD00049 0.339978160815708 sccz 
GD000124 0.320321383398019 sccz 
GD000429 0.290127522339364 sccz 
GD000275 0.402261860445942 sccz 
GD000271 0.476825706844684 sccz 
GD00036 0.151615297828721 sccz 
GD0009 0.455739403130452 sccz 
GD00082 0.54170789570397 sccz 
GD00075 0.374642034810341 sccz 
GD000422 0.262995786582142 3bcz 
GD0005 0.431945385603606 sccz 
GD00031 0.523204537545636 sccz 
GD000154 0.521180886907901 sccz 
GD000167 0.035749512128102 sccz 
GD000171 0.59123296755751 sccz 
GD000176 0.0318274488140792 sccz 
GD000183 0.583339550274302 sccz 
GD000466 0.506486169820643 sccz 
GD000472 0.0419410470434233 sccz 
GD000475 0.27180304219049 sccz 
GD000477 0.268656837959585 3bcz 
GD000460 0.300188383093179 sccz 
GD000322 0.298356235906619 sccz 
GD000338 0.291206502038688 sccz 
GD000523 0.0148791589477337 small_residence 
GD000513 0.344728990084741 sccz 
GD000525 0.0569868371024106 sccz 
GD000554 0.47291995721916 3bcz 
GD000459 0.0801038449761079 2b1cz 
GD000453 0.656639036275754 2b1cz 
GD000276 0.277526224320802 2b1cz 
GD000380 0.0660865617290589 2b1cz 
GD000168 0.473251316196128 2b1cz 
GD000368 0.142472982456099 sccz 
GD000331 0.380877674669336 sccz 
GD000364 0.0318737977889797 sccz 
GD000327 0.326174783101268 sccz 
GD000540 0.393213090712942 sccz 
GD00086 0.586196835011379 2b1cz 
GD00038 0.251017586243049 sccz 
GD00083 0.555783975344797 sccz 
GD00020 0.0491958311068235 sccz 
GD000257 0.215446686474981 2b2cz 
GD000274 0.603947102729709 2b2cz 
GD000284 0.0822599517888383 2b2cz 
GD000261 0.412916466040582 2b2cz 
GD00055 0.283330460389491 sccz 
GD00035 0.296853841393223 sccz 
GD000469 0.293393685298866 sccz 
GD000115 0.292050035081649 sccz 
GD000156 0.226353583010158 sccz 
GD000234 0.39588347145845 sccz 
GD000243 0.346299437808971 sccz 
GD000413 0.0583678757867132 sccz 
GD000370 0.0380476347106828 sccz 
GD000262 0.0395963979398455 sccz 
GD000164 0.346000793639795 sccz 
GD000158 0.289811800136618 sccz 
GD000117 0.933748988901453 2b2cz 
GD000454 0.293178020533946 sccz 
GD000110 0.610986730254144 2b2cz 
GD000349 0.0806526472812267 2b2cz 
GD000361 0.0794151978584027 2b2cz 
GD000378 0.605601363625645 2b2cz 
GD000385 0.0484312788884225 sccz 
GD000336 1.12936516959987 2b2cz 
GD000326 0.0763258175866192 2b2cz 
GD000316 0.0756380390520732 2b2cz 
GD000288 0.0526119219957023 2b2cz 
GD000253 0.348870367861544 2b2cz 
GD000201 0.0343453059379971 sccz 
GD000202 0.0588489156649783 sccz 
GD000203 0.0345846005927295 sccz 
J-10 20.7897971542914 booster_total_flow 
J-12 41.5795943085829 booster_total_flow 

[EMITTERS]
GD000143 0.215513888888889 

[STATUS]
FM000135 CLOSED 
FM000138 CLOSED 
FM0001105 CLOSED 
FM0001146 CLOSED 
FM0001148 CLOSED 
FM0001152 CLOSED 
FM0001158 CLOSED 
FM0001217 CLOSED 
FM0001233 CLOSED 
FM0001235 CLOSED 
FM0001240 CLOSED 
FM0001243 CLOSED 
FM0001301 CLOSED 
FM0001303 CLOSED 
FM0001304 CLOSED 
FM0001320 CLOSED 
FM0001321 CLOSED 
FM0001326 CLOSED 
FM0001332 CLOSED 
FM0001351 CLOSED 
FM0001352 CLOSED 
FM0001354 CLOSED 
TCV-357 CLOSED 
PMP-3 CLOSED 
GD000451-GD000444(2) CLOSED 
GD000287-GD000213(1)(2) CLOSED 
GD000145-FM0001171(2)(1) CLOSED 

[COORDINATES]
GD000461 499510.125 4885088.5  
GD000216 498117.875 4883720.5  
GD000221 500913.28125 4882991  
GD000187 500561.3125 4883267  
GD000133 500669.96875 4883559  
GD000157 500378.375 4883240.5  
GD000165 500195.6875 4883214  
GD000170 500056.53125 4883193.5  
GD000352 499832.53125 4883601  
GD000340 499711.15625 4883682.5  
GD000417 499297.90625 4883789.5  
GD000480 499168.5625 4883890  
GD000412 498058.6875 4883559  
GD000398 499285.03125 4884321  
GD000468 499402.90625 4884232.5  
GD000456 499518.6875 4884401.5  
GD000449 499581.71875 4884494  
GD000419 499724.3125 4884702  
GD000307 499837.8125 4884868  
GD000395 499701.59375 4884279  
GD000225 499978.21875 4884094  
GD000116 500257.46875 4884200.5  
GD00091 500390.03125 4884091.5  
GD000511 498823.34375 4884127  
GD00011 500556.125 4883955  
GD000121 500493.46875 4884532.5  
GD000354 498941.34375 4883558  
GD000451 498558.5 4882694.5  
GD000464 498664.3125 4882509.5  
GD000526 498648.4375 4882440.5  
GD000581 498256.875 4882292.5  
GD000572 498384.96875 4882015  
GD000584 498707.625 4882092.5  
GD000394 498828.28125 4882265  
GD000348 498742.09375 4884013  
GD00097 499101.1875 4881954  
GD00079 499266.875 4881946  
GD000206 498972.65625 4881609.5  
GD000548 498565.625 4881890.5  
GD000119 499139.25 4881494.5  
GD00080 499340.78125 4881355  
GD00025 499486.9375 4881254  
GD00095 499686.78125 4881116  
GD000372 498207.65625 4883265  
GD000347 498312.78125 4883412  
GD000330 498600.53125 4883815  
GD000335 499082.1875 4883764  
GD000123 500050.75 4883456.5  
GD000573 498029.375 4882051  
GD000512 498171.3125 4882116  
GD000538 497891.46875 4882553.5  
GD000485 497946.34375 4882438  
GD000450 498002.875 4882319  
GD000443 498156.3125 4882366.5  
GD000473 498325.65625 4882472  
GD000462 498098.09375 4882496.5  
GD000313 498455.6875 4883612  
GD000471 498040.875 4882624.5  
GD000490 498234.09375 4882711  
GD000482 498284.46875 4882579.5  
GD000483 498145.25 4882184  
GD000566 497994.4375 4882120.5  
GD000560 497373.59375 4882784.5  
GD000561 497399.78125 4882675.5  
GD000504 498102.90625 4881893  
GD000567 497426.9375 4882563  
GD000436 497999.875 4883398.5  
GD000569 497459.59375 4882427  
GD000575 497499.03125 4882338.5  
GD000536 497465 4882208.5  
GD000534 497528.6875 4882675.5  
GD000549 497606.96875 4882421.5  
GD000582 497693.84375 4882206.5  
GD000531 497791.34375 4881991  
GD000520 497862.40625 4882048  
GD000503 497803.9375 4882186.5  
GD000580 497780.125 4882226  
GD000486 497712.15625 4883260  
GD000591 497729.46875 4882346.5  
GD000594 497681.28125 4882461  
GD000556 497660.75 4882741.5  
GD000544 497608.9375 4882884.5  
GD000510 497957.96875 4881774  
GD000537 497912.53125 4881597.5  
GD000593 497967.625 4881672  
GD000590 498071.46875 4881810.5  
GD000585 498133.5 4881883  
GD000458 497910.5625 4883154.5  
GD000522 498108.34375 4881676.5  
GD000507 498252.625 4881689  
GD000497 498305.46875 4881770.5  
GD000588 498345.6875 4881833  
GD000574 498169.375 4881483.5  
GD000586 498311.78125 4881544.5  
GD000516 498389.28125 4881494  
GD000245 498406.625 4881681.5  
GD000259 498484.8125 4881620  
GD000212 498650.90625 4881660.5  
GD000557 497700.21875 4882980  
GD000578 498285.71875 4881978.5  
GD000547 498342.375 4882107  
GD000521 498298.3125 4882202.5  
GD000542 498474.34375 4882136.5  
GD000553 498469.03125 4881957  
GD000589 498635.71875 4881994  
GD000509 498661.96875 4881824  
GD000233 498766.875 4881751.5  
GD000217 498865 4881683.5  
GD000562 498461.65625 4882255  
GD000404 499102.5 4885125  
GD000495 497585.15625 4883198.5  
GD000564 498543.75 4882201  
GD000565 498628 4882145.5  
GD000382 498942.125 4881950.5  
GD000552 498784.4375 4882046  
GD000501 498863.6875 4881998  
GD000383 498957.65625 4882160.5  
GD000389 498893.3125 4882212.5  
GD000290 498895.71875 4882378.5  
GD000365 498686.1875 4882362.5  
GD000373 498754.40625 4882315.5  
GD000563 497837.59375 4882667  
GD000558 498762.34375 4882181  
GD000396 498548.875 4881390.5  
GD000381 498509.15625 4881193.5  
GD000387 498563.9375 4881268  
GD000142 498944.71875 4881565.5  
GD000199 498875.03125 4881456  
GD000273 498812.65625 4881358  
GD000346 498708.125 4881095  
GD000292 498881.09375 4881175  
GD00074 499120.8125 4881317.5  
GD000579 497708.1875 4882611  
GD000113 499069.90625 4881252.5  
GD000148 499018.09375 4881186  
GD000213 499046.25 4881067.5  
GD00014 499296.34375 4881289.5  
GD00040 499374.65625 4881035.5  
GD00045 499292.09375 4881095.5  
GD00046 499253.71875 4881226  
GD000184 499161.6875 4881089.5  
GD000152 499314.34375 4880893.5  
GD000193 499240.8125 4880941.5  
GD000506 497632.125 4882577.5  
GD000334 499105.40625 4880901.5  
GD000333 498975.0625 4880701.5  
GD000375 499135.96875 4880750.5  
GD000174 498904.90625 4880593.5  
GD000298 499152.40625 4880534  
GD00028 499514.53125 4881095  
GD00013 499596.1875 4880890  
GD00030 499519.6875 4880935.5  
GD000144 499381.4375 4880892.5  
GD000311 499310.03125 4880789  
GD000529 497500.5 4882805  
GD00043 499517.125 4880762  
GD00039 499420.875 4880824.5  
GD000300 499805.53125 4880958.5  
GD00063 499752.03125 4880882.5  
GD00044 499685.9375 4880789  
GD000433 499329.90625 4880629  
GD000441 499422.46875 4880570.5  
GD000374 499575.625 4880605  
GD000532 499462.0625 4880397.5  
GD000543 497557.125 4882545  
GD000401 499746.25 4880439  
GD000391 499673.28125 4880301.5  
GD000356 499914.5625 4880250.5  
GD0006 499964.5 4880791.5  
GD00047 499667.0625 4880664.5  
GD00054 499894.625 4880687.5  
GD000415 499912.03125 4880505.5  
GD000408 500162.125 4880544.5  
GD000111 500237.84375 4880671.5  
GD000595 497540.03125 4882246.5  
GD000528 500349.46875 4880147.5  
GD000533 500125.71875 4880188  
GD000550 500257.03125 4880245.5  
GD000362 499959.5 4880348.5  
GD000546 500287.46875 4880306.5  
GD000539 500366.40625 4880452  
GD000470 500440.5625 4880588.5  
GD000432 500806.65625 4880662  
GD000238 500927.5625 4880902.5  
GD000244 500825.34375 4880958  
GD000587 497654.375 4882304  
GD000442 500687.9375 4880738.5  
GD000315 500634.875 4880917.5  
GD000155 500265.5625 4880716.5  
GD00015 500053.71875 4880863  
GD00065 500140.4375 4880938  
GD000291 500302.5625 4880949.5  
GD000283 500327.40625 4880802  
GD000376 500457.875 4880980  
GD000222 500310.21875 4881084.5  
GD000166 500213.40625 4881160.5  
GD000577 497733.28125 4882108.5  
GD000105 500125.625 4881229.5  
GD00019 499839.53125 4881011  
GD00024 499917.9375 4881111  
GD00029 499989.34375 4881202.5  
GD00022 499903.8125 4881389.5  
GD000487 499835.375 4881381  
GD000318 499663.8125 4881520.5  
GD00098 499581.375 4881396.5  
GD000494 499764.71875 4881255  
GD0007 499245.78125 4881688  
GD000527 497848.75 4881875  
GD000192 499608.3125 4881729.5  
GD000306 499530.96875 4881621.5  
GD00026 499430.15625 4881480  
GD000130 499028.59375 4881728.5  
GD000128 499089.0625 4881857  
GD00037 499196.96875 4881599  
GD00081 499120.8125 4882111  
GD00062 499288.71875 4882099  
GD000305 500749.0625 4881344.5  
GD00032 500959.96875 4881330  
GD000476 499299.21875 4884793  
GD000524 497917.6875 4881916.5  
GD000310 500686.5625 4881270  
GD000339 500626.46875 4881198  
GD000343 500607 4881382  
GD000357 500585.90625 4881252  
GD00089 500168.40625 4881329  
GD00076 500117.78125 4881355.5  
GD00010 499876.46875 4881508  
GD000138 500249.46875 4881272.5  
GD000207 500330.34375 4881216  
GD00084 500195.3125 4881481.5  
GD000518 498063.90625 4881983  
GD0004 500270.59375 4881604  
GD000254 500733 4881459.5  
GD000214 500864.25 4881384.5  
GD000227 500792.84375 4881817  
GD00051 500528.28125 4882026  
GD000230 500451.0625 4882148  
GD000239 500739.8125 4881720.5  
GD000255 500684.6875 4881620  
GD00058 500470.3125 4881931  
GD00073 500409.3125 4881831  
GD000576 498200 4882041  
GD000129 500430.53125 4881657.5  
GD000270 500524.46875 4881592  
GD00069 500291.5625 4881754  
GD00071 500202.28125 4881816.5  
GD00027 500134.84375 4881930  
GD000241 499994.6875 4882226  
GD000232 500268.25 4882128  
GD000136 500203.46875 4882032  
GD00070 500034.8125 4881764.5  
GD00061 499952.75 4881631.5  
GD000555 497905.3125 4882696.5  
GD00012 499822.40625 4881767  
GD00034 499748.9375 4882132.5  
GD000467 499656.03125 4881797.5  
GD00056 499854.875 4882058.5  
GD00057 499890.96875 4881870  
GD000118 499663.1875 4881938  
GD000304 499669.625 4882063.5  
GD000120 500040.5625 4882092.5  
GD000246 500119.21875 4882208.5  
GD000242 500374.84375 4882484.5  
GD000551 497859.125 4882777  
GD000266 500263.6875 4882277  
GD000251 500318.34375 4882379  
GD00021 499708.25 4882229  
GD000101 499776.5 4882325.5  
GD000172 499841.28125 4882417  
GD000272 499998.71875 4882446.5  
GD00066 499314.40625 4881812.5  
GD00077 499379.78125 4881924  
GD00018 499442.15625 4882030  
GD00023 499507.28125 4882141  
GD000535 497991.75 4882734.5  
GD00016 499298.875 4882170  
GD00053 499341.625 4882276.5  
GD00052 499465.53125 4882528  
GD0008 499549.65625 4882363.5  
GD000209 499858.59375 4882673  
GD000250 499953.21875 4882607  
GD000263 500049.25 4882540.5  
GD000296 500220.65625 4882590  
GD000308 500290.53125 4882703.5  
GD000260 500019.25 4882770  
GD000496 498191.78125 4882821.5  
GD000269 500073.21875 4882880.5  
GD000135 500381.21875 4883138.5  
GD000226 500318.21875 4883026.5  
GD00048 499621.09375 4882478.5  
GD000103 499687.78125 4882586  
GD000147 499767.875 4882715.5  
GD000215 499837.90625 4882828.5  
GD000228 499911.46875 4882947.5  
GD000139 499725.53125 4882878  
GD000185 499779.71875 4883017  
GD000479 498010.28125 4882988.5  
GD00067 499409.65625 4882681  
GD000102 499478.75 4882793.5  
GD00064 499555.9375 4882637.5  
GD00085 499623.21875 4882722.5  
GD000141 499309.40625 4882827  
GD000151 499362.46875 4882912.5  
GD000143 499642.25 4883133.5  
GD000191 499343.625 4883090  
GD000140 499267.09375 4882763.5  
GD000160 499151.28125 4882548.5  
GD000515 497870.59375 4881831  
GD000150 499211.375 4882660  
GD000196 499133.1875 4882914.5  
GD000179 499006.03125 4882961  
GD000188 498932.53125 4882859  
GD000211 499053.9375 4882796  
GD000173 498805.03125 4882666  
GD000220 498906.09375 4882574  
GD000178 499053.1875 4882481  
GD000186 499107.3125 4882579.5  
GD000175 499004.0625 4882391.5  
GD000583 498182.28125 4881940.5  
GD000208 498838.4375 4882472  
GD000122 498756.4375 4882583.5  
GD00092 499107.03125 4882171.5  
GD000109 499143.8125 4882287  
GD000126 499180.25 4882401.5  
GD00059 499480.9375 4882319  
GD000132 499297.8125 4882446.5  
GD000350 498752.125 4882827  
GD000358 498649.09375 4882898.5  
GD000301 498669.1875 4882992  
GD000484 499166.1875 4884607  
GD000592 498015.6875 4881737  
GD000293 498784.3125 4883009  
GD000286 498916.15625 4883028  
GD000277 499063.75 4883049.5  
GD000388 498625.625 4883097  
GD000379 498714.90625 4883227  
GD000180 499152.78125 4883127  
GD000181 499257.25 4883329  
GD000223 499450.4375 4883428.5  
GD000237 499374.65625 4883322.5  
GD000247 499283.625 4883195.5  
GD000517 498204.375 4881614  
GD000190 499154.65625 4883403.5  
GD000219 499036.8125 4883489  
GD000229 498916.5 4883285.5  
GD000189 499047.71875 4883197.5  
GD000360 498873 4883458  
GD000342 499010.5625 4883659  
GD000169 499134.53125 4883840.5  
GD000289 499470.28125 4883484  
GD000299 499345.875 4883573.5  
GD000321 499216.25 4883667  
GD000491 498233.65625 4881595  
GD000159 499565.28125 4883224.5  
GD000258 499627.5 4883312  
GD000268 499696.125 4883409  
GD000392 499650.0625 4883545.5  
GD000400 499536.375 4883627  
GD000409 499422.1875 4883708.5  
GD000182 500732.78125 4883175  
GD000112 500896.8125 4883224  
GD000204 500905.21875 4883105  
GD000236 500833.5625 4882884  
GD000405 498475.21875 4881438.5  
GD000240 500739.84375 4882919.5  
GD000224 500736.125 4883054.5  
GD000267 500622.5625 4882787.5  
GD000279 500503.15625 4882810  
GD000264 500425.59375 4882957.5  
GD000248 500474.84375 4883070  
GD000194 500517.375 4883167  
GD000146 500508.25 4883259.5  
GD000371 499832.375 4883291.5  
GD000197 499953.65625 4883179  
GD000285 498567.53125 4881555  
GD000131 500053.625 4883325  
GD00088 500209.5 4883705  
GD00093 500206.1875 4883588  
GD000100 500202.53125 4883457  
GD000108 500199.1875 4883338  
GD00094 500389.15625 4883381  
GD00090 500400.25 4883525.5  
GD00068 499897.28125 4883530.5  
GD000104 501062 4883340  
GD00042 500987.8125 4883592.5  
GD000393 498619.90625 4881344.5  
GD00050 500752.78125 4883781  
GD00072 500368.125 4883725  
GD000114 500713.375 4883675.5  
GD00099 500832.6875 4883576  
GD00096 500515.65625 4883644  
GD000145 500618.40625 4883420.5  
GD000153 500718.4375 4883290  
GD000137 500882.28125 4883313.5  
GD000210 498759.8125 4880789.5  
GD000249 498830.90625 4880903.5  
GD000363 498750.1875 4881260  
GD000281 498894.90625 4881006  
GD000107 499585.375 4881186  
GD00041 499230.1875 4881431.5  
GD000571 497595.28125 4882051.5  
GD000514 498454.375 4882606  
GD000568 498543.3125 4882400.5  
GD000570 498416.75 4882353  
GD000410 498482.125 4882877.5  
GD000444 498520.09375 4882786.5  
GD000457 498614.90625 4882595.5  
GD000359 498797.46875 4881229  
GD000448 498329 4882881  
GD000437 498431.96875 4882926  
GD000502 498098.90625 4882781  
GD000235 498462.21875 4883023.5  
GD000369 498323.84375 4883013  
GD000434 498169.75 4883001  
GD000545 497932.1875 4882879.5  
GD000559 497771.90625 4882816.5  
GD000500 497639.125 4883096  
GD000488 497804 4883066  
GD000287 498966.03125 4881120  
GD000446 497957.03125 4883281.5  
GD000303 498355.0625 4883162.5  
GD000325 498549.53125 4883234  
GD000294 498680.5 4883444.5  
GD000337 498426.25 4883326.5  
GD000302 498571.625 4883525.5  
GD000280 498741.28125 4883716.5  
GD000265 498870.6875 4883626  
GD000447 498111.1875 4883130  
GD000218 499001.96875 4883817.5  
GD000205 499116.40625 4881022  
GD000489 499050.9375 4883971  
GD000498 498938.4375 4884048  
GD000324 498876.4375 4883912  
GD000309 498565.09375 4884065.5  
GD000127 498466.75 4883819.5  
GD000161 498327.0625 4883609.5  
GD000312 498165.0625 4883335  
GD000163 498223.4375 4883664.5  
GD000149 498337.375 4883904  
GD000390 498435.9375 4884141  
GD000508 498911.28125 4884486  
GD000106 499207.28125 4881157  
GD000435 498025.34375 4884129  
GD000445 498117.09375 4884059  
GD000397 497882.5625 4883692.5  
GD000406 497970.78125 4883625.5  
GD000416 497673 4883552.5  
GD000428 497883.28125 4883453.5  
GD000423 497770.21875 4883506.5  
GD000295 497904.78125 4883353  
GD000345 497809.28125 4883307  
GD000418 497507.90625 4883368.5  
GD000256 499163.84375 4880991.5  
GD000424 497610.375 4883314  
GD000314 498414.3125 4883554.5  
GD000134 498185.78125 4883906  
GD000541 498262.28125 4884519.5  
GD000530 498552.3125 4884316  
GD000519 498805.09375 4884350.5  
GD000493 498707.25 4884544.5  
GD000481 498511.21875 4884600.5  
GD000492 499084.90625 4884490.5  
GD000367 499044.28125 4880807.5  
GD000499 498993.65625 4884363.5  
GD000505 498913.9375 4884253  
GD000403 498714.40625 4884918  
GD000421 499071.53125 4884959  
GD000427 499182.84375 4884878  
GD000282 498765.84375 4885155.5  
GD000384 498941.90625 4885139.5  
GD000440 499244.6875 4885112.5  
GD000452 499368.15625 4885101.5  
GD000341 499639.0625 4885261  
GD000426 499238.21875 4880687.5  
GD000351 499115.1875 4885380  
GD000386 499109.125 4885258.5  
GD000353 499571.375 4885167  
GD000320 499743.8125 4884943.5  
GD000329 499630.34375 4885014  
GD000402 499452.78125 4884885  
GD000407 499551.21875 4884819  
GD000414 499642.03125 4884757.5  
GD000431 499351.28125 4884657  
GD000439 499466.5625 4884575.5  
GD00060 499440.46875 4880982.5  
GD000200 499961.208249719 4885049.74150008  
GD000198 500029.5625 4884790  
GD000425 499653.5 4884598.5  
GD000319 499785.1875 4884420.5  
GD000252 499860.5 4884548  
GD000328 499850.5625 4884179.5  
GD000162 500114 4884297  
GD000195 500045.3125 4884194.5  
GD000278 499071.34375 4884056  
GD000344 499176.53125 4884186.5  
GD000463 499526.34375 4880505  
GD000474 499333.59375 4884131.5  
GD000478 499248.8125 4884007.5  
GD000377 499384.46875 4883922  
GD000366 499466.3125 4884047.5  
GD000317 499787.5625 4883971.5  
GD000355 499662.03125 4884057  
GD000399 499514.21875 4884157  
GD000323 499495.125 4883827  
GD000332 499599.625 4883757  
GD000231 499853.375 4883891.5  
GD000125 499620 4880695  
GD000297 499786.0625 4883792.5  
GD000465 499045.8125 4884690  
GD000455 498940.15625 4884762.5  
GD000420 498825.65625 4884841.5  
GD00078 499966.0625 4884583.5  
GD00087 500037.71875 4884489.5  
GD00017 500108.875 4884395.5  
GD00033 500183.65625 4884297.5  
GD000430 500249.78125 4884700  
GD000438 500368.625 4884618.5  
GD000411 499815.44062516 4880569.00312516  
GD000177 500605.96875 4884448.5  
GD00049 500716.28125 4884365.5  
GD000124 500778.9375 4884233.5  
GD000429 500703 4884138.5  
GD000275 500627.625 4884044  
GD000271 500678.875 4883876  
GD00036 500536 4884304.5  
GD0009 500464.3125 4884200  
GD00082 500309.3125 4883954  
GD00075 500235.84375 4883829.5  
GD000422 500004.03125 4880446  
GD0005 500426.4375 4884438  
GD00031 500346.84375 4884326  
GD000154 500189.90625 4884105  
GD000167 500126.34375 4884015  
GD000171 500055.03125 4883914.5  
GD000176 499978.21875 4883806.5  
GD000183 499910.34375 4883711  
GD000466 499453.21875 4885002.5  
GD000472 499384.5625 4884907  
GD000475 498347 4884318  
GD000477 500075.75 4880399.5  
GD000460 498261.34375 4884102.5  
GD000322 498530.4375 4883717  
GD000338 498677.4375 4883922.5  
GD000523 498261.65625 4882067.5  
GD000513 497676.71875 4882962  
GD000525 498698.15625 4884214  
GD000554 500169.3125 4880338.5  
GD000459 500515.46875 4880726.5  
GD000453 500570.34375 4880814.5  
GD000276 500701.96875 4881025.5  
GD000380 500389.28125 4880887.5  
GD000168 500221.25 4881007.5  
GD000368 500530.6875 4881082.5  
GD000331 500403.53125 4881165  
GD000364 500565.28125 4881125  
GD000327 500629.21875 4881519  
GD000540 498390.78125 4884428.5  
GD00086 500054.28125 4881285.5  
GD00038 500341.4375 4881719.5  
GD00083 500107.5 4881882.5  
GD00020 499965.1875 4881981.5  
GD000257 500335.09375 4882227.5  
GD000274 500195.15625 4882320.5  
GD000284 500094.375 4882385  
GD000261 499904.71875 4882506.5  
GD00055 499675.75 4882183.5  
GD00035 499573.90625 4882254  
GD000469 498300.84375 4884220  
GD000115 499385.5 4882385.5  
GD000156 499213.25 4882505.5  
GD000234 498972 4882673.5  
GD000243 498856.9375 4882754  
GD000413 498541.375 4882973.5  
GD000370 498805.59375 4883359.5  
GD000262 499192.34375 4883068  
GD000164 499484.6875 4883110.5  
GD000158 499417.875 4883002.5  
GD000117 499549.96875 4882909.5  
GD000454 498214.53125 4883984.5  
GD000110 499692.3125 4882809.5  
GD000349 499987.1875 4883069.5  
GD000361 499836.09375 4883161.5  
GD000378 499828.75 4883418  
GD000385 499751.59375 4883487  
GD000336 500124.59375 4882986  
GD000326 500251.84375 4882908  
GD000316 500371.78125 4882835  
GD000288 500147.9375 4882472  
GD000253 500744.125 4882764  
GD0002 499975.230127928 4885073.58235824  
GD0003 499989.066069825 4885065.90969955  
GD000201 499978.877785337 4885049.55813185  
GD000202 499965.419187309 4885056.4761028  
GD000203 499951.960589281 4885063.89719891  
GD0001 499962.77778022 4885079.49407887  
J-8 498538.957975507 4882741.54850858  
J-9 499019.32578325 4881084.57403704  
J-10 498996.865203657 4881099.26536326  
J-11 500635.114943058 4883464.41750296  
J-12 500652.06134575 4883509.26383488  
J-13 498754.781431638 4884003.05529282  
J-14 498610.486146421 4883807.54773313  
J-15 498466.765394799 4883603.12168778  
J-16 498322.727250037 4883403.59198104  
J-17 498217.711519969 4883257.75108113  
J-18 498029.603767526 4882989.22153168  
J-19 499127.704167404 4880941.53249172  
J-20 499329.516537223 4880817.32465362  
J-21 499599.606238405 4880649.87925337  
R-1 499981.05537392 4885082.63074979  
R-2 498526.998533229 4882769.60913518  
???? 499012.936436926 4881088.80241571  
R-4 500642.42047628 4883483.78993457  
1431-A 499972.098618468 4885068.2379456  
1431-B 499972.098618468 4885068.2379456  
1434-A 499968.224313236 4885061.43730344  
1434-B 499968.224313236 4885061.43730344  
1437-A 499959.733814538 4885075.36831587  
1437-B 499959.733814538 4885075.36831587  
1440-A 499955.735861267 4885069.51564201  
1440-B 499955.735861267 4885069.51564201  
1443-A 499986.647871092 4885061.56095148  
1443-B 499986.647871092 4885061.56095148  
1446-A 499982.567485795 4885055.25490147  
1446-B 499982.567485795 4885055.25490147  
1449-A 499963.402039704 4885053.4413969  
1449-B 499963.402039704 4885053.4413969  
1452-A 499839.651413123 4884870.65725756  
1452-B 499839.651413123 4884870.65725756  
1455-A 499835.14341169 4884870.09375738  
1455-B 499835.14341169 4884870.09375738  
1458-A 499836.270412048 4884865.90775605  
1458-B 499836.270412048 4884865.90775605  
1461-A 499841.261413634 4884866.47125623  
1461-B 499841.261413634 4884866.47125623  
1464-A 499512.516513679 4885091.64199873  
1464-B 499512.516513679 4885091.64199873  
1467-A 499513.289313924 4885086.48999709  
1467-B 499513.289313924 4885086.48999709  
1470-A 499504.917311263 4885089.00159789  
1470-B 499504.917311263 4885089.00159789  
1473-A 499508.137312287 4885085.65279683  
1473-B 499508.137312287 4885085.65279683  
1476-A 499726.744513091 4884705.72460069  
1476-B 499726.744513091 4884705.72460069  
1479-A 499722.417636716 4884698.98272354  
1479-B 499722.417636716 4884698.98272354  
1482-A 499720.60638614 4884704.5171003  
1482-B 499720.60638614 4884704.5171003  
1485-A 499387.873170322 4884911.51650121  
1485-B 499387.873170322 4884911.51650121  
1488-A 499389.759889671 4884904.75575687  
1488-B 499389.759889671 4884904.75575687  
1491-A 499381.112425985 4884901.76845123  
1491-B 499381.112425985 4884901.76845123  
1494-A 499302.387778087 4884796.96631629  
1494-B 499302.387778087 4884796.96631629  
1497-A 499296.098713588 4884788.41318857  
1497-B 499296.098713588 4884788.41318857  
1500-A 499301.129965187 4884788.16162599  
1500-B 499301.129965187 4884788.16162599  
1503-A 499295.218244558 4884795.70850339  
1503-B 499295.218244558 4884795.70850339  
1506-A 499583.8691544 4884497.07470815  
1506-B 499583.8691544 4884497.07470815  
1509-A 499579.602653044 4884491.27870631  
1509-B 499579.602653044 4884491.27870631  
1512-A 499578.717152763 4884495.94770779  
1512-B 499578.717152763 4884495.94770779  
1515-A 499521.28033093 4884405.1223962  
1515-B 499521.28033093 4884405.1223962  
1518-A 499516.450329395 4884397.95789393  
1518-B 499516.450329395 4884397.95789393  
1521-A 499521.924331134 4884399.32639436  
1521-B 499521.924331134 4884399.32639436  
1524-A 499404.606605257 4884234.99889414  
1524-B 499404.606605257 4884234.99889414  
1527-A 499400.883479074 4884229.76639248  
1527-B 499400.883479074 4884229.76639248  
1530-A 499406.015355705 4884230.1688926  
1530-B 499406.015355705 4884230.1688926  
1533-A 499398.367853274 4884235.8038944  
1533-B 499398.367853274 4884235.8038944  
1536-A 499170.372052691 4883892.75795139  
1536-B 499170.372052691 4883892.75795139  
1539-A 499166.221270122 4883886.72044947  
1539-B 499166.221270122 4883886.72044947  
1542-A 499172.384553331 4883886.84623076  
1542-B 499172.384553331 4883886.84623076  
1545-A 499164.586113352 4883892.38060752  
1545-B 499164.586113352 4883892.38060752  
1548-A 499084.315256301 4883767.1948594  
1548-B 499084.315256301 4883767.1948594  
1551-A 499080.038692441 4883761.28313877  
1551-B 499080.038692441 4883761.28313877  
1554-A 499085.82463178 4883761.28313877  
1554-B 499085.82463178 4883761.28313877  
1557-A 498944.532575237 4883562.51102782  
1557-B 498944.532575237 4883562.51102782  
1560-A 498938.715190576 4883553.54911091  
1560-B 498938.715190576 4883553.54911091  
1563-A 498945.318708299 4883554.96415042  
1563-B 498945.318708299 4883554.96415042  
1566-A 498808.870076319 4883363.75796313  
1566-B 498808.870076319 4883363.75796313  
1569-A 498802.738238433 4883355.26772606  
1569-B 498802.738238433 4883355.26772606  
1572-A 498810.127889219 4883356.52553896  
1572-B 498810.127889219 4883356.52553896  
1575-A 499194.324358135 4883070.86765701  
1575-B 499194.324358135 4883070.86765701  
1578-A 499190.202756825 4883071.48589721  
1578-B 499190.202756825 4883071.48589721  
1581-A 499194.994118348 4883068.39469623  
1581-B 499194.994118348 4883068.39469623  
1584-A 499188.811716383 4883067.57037596  
1584-B 499188.811716383 4883067.57037596  
1587-A 499191.336197186 4883065.45805529  
1587-B 499191.336197186 4883065.45805529  
1590-A 498543.963571032 4882977.27957081  
1590-B 498543.963571032 4882977.27957081  
1593-A 498547.284197087 4882974.26081985  
1593-B 498547.284197087 4882974.26081985  
1596-A 498545.472946512 4882970.43706864  
1596-B 498545.472946512 4882970.43706864  
1599-A 498539.133569497 4882970.13519354  
1599-B 498539.133569497 4882970.13519354  
1602-A 498537.020443825 4882971.74519405  
1602-B 498537.020443825 4882971.74519405  
1605-A 498197.15848084 4882823.76533883  
1605-B 498197.15848084 4882823.76533883  
1608-A 498186.341289902 4882819.1114311  
1608-B 498186.341289902 4882819.1114311  
1611-A 498193.007698271 4882818.10518078  
1611-B 498193.007698271 4882818.10518078  
1614-A 497995.566847209 4882736.10754331  
1614-B 497995.566847209 4882736.10754331  
1617-A 497993.522901247 4882730.9190651  
1617-B 497993.522901247 4882730.9190651  
1620-A 497987.233836748 4882731.86242478  
1620-B 497987.233836748 4882731.86242478  
1623-A 497908.826368643 4882697.95895853  
1623-B 497908.826368643 4882697.95895853  
1626-A 497902.257566556 4882695.18975765  
1626-B 497902.257566556 4882695.18975765  
1629-A 497903.545566965 4882699.56895904  
1629-B 497903.545566965 4882699.56895904  
1632-A 497841.015640658 4882668.53259074  
1632-B 497841.015640658 4882668.53259074  
1635-A 497835.86363902 4882671.10859156  
1635-B 497835.86363902 4882671.10859156  
1638-A 497833.770638355 4882665.39308974  
1638-B 497833.770638355 4882665.39308974  
1641-A 497838.922639993 4882664.58808948  
1641-B 497838.922639993 4882664.58808948  
1644-A 497706.077113597 4882616.09262886  
1644-B 497706.077113597 4882616.09262886  
1647-A 497702.618128122 4882608.54575146  
1647-B 497702.618128122 4882608.54575146  
1650-A 497712.837857933 4882613.57700306  
1650-B 497712.837857933 4882613.57700306  
1653-A 497636.486726353 4882579.33679328  
1653-B 497636.486726353 4882579.33679328  
1656-A 497625.921097995 4882574.68288555  
1656-B 497625.921097995 4882574.68288555  
1659-A 497633.845319264 4882573.04772878  
1659-B 497633.845319264 4882573.04772878  
1662-A 497563.189844554 4882547.64561227  
1662-B 497563.189844554 4882547.64561227  
1665-A 497558.787499405 4882540.57041471  
1665-B 497558.787499405 4882540.57041471  
1668-A 497555.328513931 4882552.04795742  
1668-B 497555.328513931 4882552.04795742  
1671-A 497701.373970231 4882977.31223202  
1671-B 497701.373970231 4882977.31223202  
1674-A 497697.509969003 4882977.71473214  
1674-B 497697.509969003 4882977.71473214  
1677-A 497702.66197064 4882981.73973342  
1677-B 497702.66197064 4882981.73973342  
1680-A 497698.073469182 4882984.15473419  
1680-B 497698.073469182 4882984.15473419  
1683-A 497706.315013677 4883257.05164086  
1683-B 497706.315013677 4883257.05164086  
1686-A 497718.264236225 4883263.34070536  
1686-B 497718.264236225 4883263.34070536  
1689-A 497707.572826576 4883262.24011907  
1689-B 497707.572826576 4883262.24011907  
1692-A 497954.549482715 4883285.04391131  
1692-B 497954.549482715 4883285.04391131  
1695-A 497955.946311252 4883278.63306631  
1695-B 497955.946311252 4883278.63306631  
1698-A 497958.52231207 4883286.03906867  
1698-B 497958.52231207 4883286.03906867  
1701-A 497996.579827698 4883399.86755946  
1701-B 497996.579827698 4883399.86755946  
1704-A 498002.919204713 4883397.1506836  
1704-B 498002.919204713 4883397.1506836  
1707-A 498054.395841072 4883562.24956685  
1707-B 498054.395841072 4883562.24956685  
1710-A 498123.364670751 4883716.98068667  
1710-B 498123.364670751 4883716.98068667  
1713-A 498222.099611467 4883979.22939708  
1713-B 498222.099611467 4883979.22939708  
1716-A 498208.096616294 4883989.30172695  
1716-B 498208.096616294 4883989.30172695  
1719-A 498306.526836884 4884216.90563751  
1719-B 498306.526836884 4884216.90563751  
1722-A 498385.784058264 4884432.6235079  
1722-B 498385.784058264 4884432.6235079  
1725-A 498703.662187098 4884209.46267405  
1725-B 498703.662187098 4884209.46267405  
1728-A 498691.685941226 4884217.75392119  
1728-B 498691.685941226 4884217.75392119  
1731-A 498703.969270326 4884221.13183669  
1731-B 498703.969270326 4884221.13183669  
1734-A 498827.416727777 4884132.9989504  
1734-B 498827.416727777 4884132.9989504  
1737-A 498817.28298127 4884130.54228458  
1737-B 498817.28298127 4884130.54228458  
1740-A 498819.125480635 4884121.94395421  
1740-B 498819.125480635 4884121.94395421  
1743-A 498828.645060687 4884122.86520389  
1743-B 498828.645060687 4884122.86520389  
1746-A 498989.477801883 4884368.81337881  
1746-B 498989.477801883 4884368.81337881  
1749-A 498899.751921351 4884489.24758209  
1749-B 498899.751921351 4884489.24758209  
1752-A 498905.029914323 4884477.25214351  
1752-B 498905.029914323 4884477.25214351  
1755-A 499162.572263146 4884609.62909016  
1755-B 499162.572263146 4884609.62909016  
1758-A 499102.563601565 4885129.23562333  
1758-B 499102.563601565 4885129.23562333  
1761-A 499697.789660403 4884281.69292618  
1761-B 499697.789660403 4884281.69292618  
1764-A 499703.952943612 4884282.95073908  
1764-B 499703.952943612 4884282.95073908  
1767-A 499705.462319091 4884276.15854942  
1767-B 499705.462319091 4884276.15854942  
1770-A 499959.867140588 4884580.97692305  
1770-B 499959.867140588 4884580.97692305  
1773-A 499975.39326857 4884587.06945428  
1773-B 499975.39326857 4884587.06945428  
1776-A 499969.890337134 4884578.02892406  
1776-B 499969.890337134 4884578.02892406  
1779-A 500489.906765052 4884534.83820686  
1779-B 500489.906765052 4884534.83820686  
1782-A 500496.447392131 4884530.18429913  
1782-B 500496.447392131 4884530.18429913  
1785-A 500491.164577952 4884529.17804881  
1785-B 500491.164577952 4884529.17804881  
1788-A 500176.176313672 4884297.44665237  
1788-B 500176.176313672 4884297.44665237  
1791-A 500179.320845921 4884302.55651727  
1791-B 500179.320845921 4884302.55651727  
1794-A 500187.378709811 4884292.14025419  
1794-B 500187.378709811 4884292.14025419  
1797-A 500254.634262186 4884203.81054675  
1797-B 500254.634262186 4884203.81054675  
1800-A 500260.137193623 4884203.65332014  
1800-B 500260.137193623 4884203.65332014  
1803-A 500260.60887346 4884197.67870886  
1803-B 500260.60887346 4884197.67870886  
1806-A 500255.105942024 4884196.57812257  
1806-B 500255.105942024 4884196.57812257  
1809-A 499974.632855671 4884096.34379882  
1809-B 499974.632855671 4884096.34379882  
1812-A 499980.92192017 4884097.75883833  
1812-B 499980.92192017 4884097.75883833  
1815-A 499981.865279845 4884091.78422706  
1815-B 499981.865279845 4884091.78422706  
1818-A 500121.859763468 4884017.55269139  
1818-B 500121.859763468 4884017.55269139  
1821-A 500123.432029592 4884010.94917367  
1821-B 500123.432029592 4884010.94917367  
1824-A 500129.249414254 4884018.81050429  
1824-B 500129.249414254 4884018.81050429  
1827-A 499980.077496953 4883809.70024879  
1827-B 499980.077496953 4883809.70024879  
1830-A 499973.914213744 4883809.32290492  
1830-B 499973.914213744 4883809.32290492  
1833-A 499975.423589224 4883803.03384042  
1833-B 499975.423589224 4883803.03384042  
1836-A 499857.113173544 4883888.94359768  
1836-B 499857.113173544 4883888.94359768  
1839-A 499850.572546465 4883887.4342222  
1839-B 499850.572546465 4883887.4342222  
1842-A 499849.817858725 4883895.61000605  
1842-B 499849.817858725 4883895.61000605  
1845-A 499511.731338253 4884151.06476372  
1845-B 499511.731338253 4884151.06476372  
1848-A 499299.675298338 4883792.64601272  
1848-B 499299.675298338 4883792.64601272  
1851-A 499295.123726709 4883791.5687768  
1851-B 499295.123726709 4883791.5687768  
1854-A 499300.275728346 4883787.83357561  
1854-B 499300.275728346 4883787.83357561  
1857-A 499417.750208367 4883711.08917772  
1857-B 499417.750208367 4883711.08917772  
1860-A 499424.416616736 4883712.34699063  
1860-B 499424.416616736 4883712.34699063  
1863-A 499425.800210926 4883705.80636355  
1863-B 499425.800210926 4883705.80636355  
1866-A 499746.323592737 4883489.7531458  
1866-B 499746.323592737 4883489.7531458  
1869-A 499754.499376586 4883491.79709176  
1869-B 499754.499376586 4883491.79709176  
1872-A 499754.971056423 4883483.93576114  
1872-B 499754.971056423 4883483.93576114  
1875-A 499749.468124986 4883483.4640813  
1875-B 499749.468124986 4883483.4640813  
1878-A 499834.579650109 4883604.04748096  
1878-B 499834.579650109 4883604.04748096  
1881-A 499830.05152367 4883597.63263518  
1881-B 499830.05152367 4883597.63263518  
1884-A 499835.208556559 4883597.88419776  
1884-B 499835.208556559 4883597.88419776  
1887-A 499829.29683593 4883602.91544935  
1887-B 499829.29683593 4883602.91544935  
1890-A 499713.838073791 4883686.03263589  
1890-B 499713.838073791 4883686.03263589  
1893-A 499706.920102842 4883685.02638557  
1893-B 499706.920102842 4883685.02638557  
1896-A 499714.46698024 4883680.12091526  
1896-B 499714.46698024 4883680.12091526  
1899-A 499835.738989335 4883165.80231644  
1899-B 499835.738989335 4883165.80231644  
1902-A 499841.399147384 4883161.90309645  
1902-B 499841.399147384 4883161.90309645  
1905-A 499834.103832565 4883156.49450098  
1905-B 499834.103832565 4883156.49450098  
1908-A 499841.273366094 4883158.00387646  
1908-B 499841.273366094 4883158.00387646  
1911-A 500048.827234556 4883192.45029263  
1911-B 500048.827234556 4883192.45029263  
1914-A 500063.321562893 4883194.66129187  
1914-B 500063.321562893 4883194.66129187  
1917-A 500056.197232015 4883201.29428958  
1917-B 500056.197232015 4883201.29428958  
1920-A 500196.39236094 4883221.18578557  
1920-B 500196.39236094 4883221.18578557  
1923-A 500380.392792312 4883250.92487688  
1923-B 500380.392792312 4883250.92487688  
1926-A 500555.772799215 4883266.4087202  
1926-B 500555.772799215 4883266.4087202  
1929-A 500564.371129585 4883274.27005082  
1929-B 500564.371129585 4883274.27005082  
1932-A 500567.810461733 4883267.63705311  
1932-B 500567.810461733 4883267.63705311  
1935-A 500559.457797945 4883262.2323883  
1935-B 500559.457797945 4883262.2323883  
1938-A 500664.283429719 4883561.82203814  
1938-B 500664.283429719 4883561.82203814  
1941-A 500668.459761613 4883553.71504093  
1941-B 500668.459761613 4883553.71504093  
1944-A 500672.144760343 4883564.77003712  
1944-B 500672.144760343 4883564.77003712  
1947-A 500676.075425655 4883560.10237206  
1947-B 500676.075425655 4883560.10237206  
1950-A 500560.391787158 4883959.8977239  
1950-B 500560.391787158 4883959.8977239  
1953-A 500550.258040651 4883959.59064067  
1953-B 500550.258040651 4883959.59064067  
1956-A 500561.927203295 4883951.29939353  
1956-B 500561.927203295 4883951.29939353  
1959-A 500386.60939664 4884094.19846992  
1959-B 500386.60939664 4884094.19846992  
1962-A 500392.395335979 4884095.20472024  
1962-B 500392.395335979 4884095.20472024  
1965-A 500393.150023718 4884088.66409316  
1965-B 500393.150023718 4884088.66409316  
1968-A 500387.112521799 4884087.0289364  
1968-B 500387.112521799 4884087.0289364  
1971-A 500521.148818543 4883174.88870892  
1971-B 500521.148818543 4883174.88870892  
1974-A 500515.252820575 4883161.86838008  
1974-B 500515.252820575 4883161.86838008  
1977-A 500524.588150691 4883167.0273783  
1977-B 500524.588150691 4883167.0273783  
1980-A 500477.420166948 4883077.11340929  
1980-B 500477.420166948 4883077.11340929  
1983-A 500468.330503415 4883074.65674347  
1983-B 500468.330503415 4883074.65674347  
1986-A 500472.998168472 4883065.32141335  
1986-B 500472.998168472 4883065.32141335  
1989-A 500733.365445328 4883167.18129477  
1989-B 500733.365445328 4883167.18129477  
1992-A 500896.983227475 4883218.52177187  
1992-B 500896.983227475 4883218.52177187  
1995-A 500743.722351976 4882773.95441456  
1995-B 500743.722351976 4882773.95441456  
1998-A 500735.61535477 4882765.60175077  
1998-B 500735.61535477 4882765.60175077  
2001-A 500373.950588241 4882839.96601296  
2001-B 500373.950588241 4882839.96601296  
2004-A 500367.032617293 4882837.922067  
2004-B 500367.032617293 4882837.922067  
2007-A 500369.548243092 4882831.6330025  
2007-B 500369.548243092 4882831.6330025  
2010-A 500376.937893878 4882834.1486283  
2010-B 500376.937893878 4882834.1486283  
2013-A 500255.399726394 4882914.25297715  
2013-B 500255.399726394 4882914.25297715  
2016-A 500245.573063115 4882911.18214487  
2016-B 500245.573063115 4882911.18214487  
2019-A 500256.935142532 4882904.42631387  
2019-B 500256.935142532 4882904.42631387  
2022-A 500121.818522436 4882979.96878783  
2022-B 500121.818522436 4882979.96878783  
2025-A 499981.203193298 4883072.66473896  
2025-B 499981.203193298 4883072.66473896  
2028-A 499983.352775891 4883062.83807568  
2028-B 499983.352775891 4883062.83807568  
2031-A 499993.179439171 4883065.60182472  
2031-B 499993.179439171 4883065.60182472  
2034-A 499770.299392293 4882720.62380724  
2034-B 499770.299392293 4882720.62380724  
2037-A 499695.447855593 4882815.81960776  
2037-B 499695.447855593 4882815.81960776  
2040-A 499685.851504734 4882802.76857059  
2040-B 499685.851504734 4882802.76857059  
2046-A 500144.551036543 4882474.12421971  
2046-B 500144.551036543 4882474.12421971  
2049-A 500150.997327655 4882476.6398455  
2049-B 500150.997327655 4882476.6398455  
2052-A 500145.808849443 4882467.99238182  
2052-B 500145.808849443 4882467.99238182  
2055-A 500097.400556545 4882389.54797136  
2055-B 500097.400556545 4882389.54797136  
2058-A 500089.342692656 4882388.36877176  
2058-B 500089.342692656 4882388.36877176  
2061-A 500098.383222873 4882381.883174  
2061-B 500098.383222873 4882381.883174  
2064-A 500091.308025311 4882380.50744114  
2064-B 500091.308025311 4882380.50744114  
2067-A 500191.070153426 4882315.32077324  
2067-B 500191.070153426 4882315.32077324  
2070-A 500267.840960299 4882285.7640126  
2070-B 500267.840960299 4882285.7640126  
2073-A 500328.873751762 4882219.74111869  
2073-B 500328.873751762 4882219.74111869  
2076-A 500338.532478902 4882224.87612603  
2076-B 500338.532478902 4882224.87612603  
2079-A 499968.319705267 4881986.66515294  
2079-B 499968.319705267 4881986.66515294  
2082-A 499961.04797444 4881984.50328702  
2082-B 499961.04797444 4881984.50328702  
2085-A 499969.10583833 4881978.80382232  
2085-B 499969.10583833 4881978.80382232  
2088-A 499962.620240565 4881977.62462273  
2088-B 499962.620240565 4881977.62462273  
2091-A 500104.338958125 4881877.4951463  
2091-B 500104.338958125 4881877.4951463  
2094-A 500346.880653397 4881726.81451963  
2094-B 500346.880653397 4881726.81451963  
2097-A 500335.484986752 4881710.02090562  
2097-B 500335.484986752 4881710.02090562  
2100-A 500632.918123818 4881525.1328118  
2100-B 500632.918123818 4881525.1328118  
2103-A 500628.25045876 4881513.58648244  
2103-B 500628.25045876 4881513.58648244  
2106-A 500859.899135248 4881383.06937412  
2106-B 500859.899135248 4881383.06937412  
2109-A 500867.760465872 4881382.12601445  
2109-B 500867.760465872 4881382.12601445  
2112-A 500859.113002186 4881387.31449266  
2112-B 500859.113002186 4881387.31449266  
2115-A 500566.183220474 4881129.87557115  
2115-B 500566.183220474 4881129.87557115  
2118-A 500568.49759621 4881128.96994586  
2118-B 500568.49759621 4881128.96994586  
2121-A 500563.164469515 4881122.52994382  
2121-B 500563.164469515 4881122.52994382  
2124-A 500527.354536258 4881084.88989279  
2124-B 500527.354536258 4881084.88989279  
2127-A 500528.260161545 4881079.45614106  
2127-B 500528.260161545 4881079.45614106  
2130-A 500399.051541862 4881167.73965849  
2130-B 500399.051541862 4881167.73965849  
2133-A 500398.80587528 4881160.61532761  
2133-B 500398.80587528 4881160.61532761  
2136-A 500216.760541081 4881003.67268934  
2136-B 500216.760541081 4881003.67268934  
2139-A 500306.920176672 4881087.4449938  
2139-B 500306.920176672 4881087.4449938  
2142-A 500391.529757946 4880890.62353492  
2142-B 500391.529757946 4880890.62353492  
2145-A 500385.995381187 4880889.74306589  
2145-B 500385.995381187 4880889.74306589  
2148-A 500386.750068926 4880884.20868913  
2148-B 500386.750068926 4880884.20868913  
2151-A 500391.781320526 4880884.33447042  
2151-B 500391.781320526 4880884.33447042  
2154-A 500511.710364221 4880731.27113496  
2154-B 500511.710364221 4880731.27113496  
2157-A 500513.439856958 4880722.46644466  
2157-B 500513.439856958 4880722.46644466  
2160-A 500520.200601294 4880733.94398737  
2160-B 500520.200601294 4880733.94398737  
2163-A 500573.276651375 4880812.69244094  
2163-B 500573.276651375 4880812.69244094  
2166-A 500705.005842146 4881023.43376996  
2166-B 500705.005842146 4881023.43376996  
2169-A 500258.848810774 4880243.29889601  
2169-B 500258.848810774 4880243.29889601  
2172-A 500254.340809341 4880248.04839752  
2172-B 500254.340809341 4880248.04839752  
2175-A 500258.768310748 4880248.77289775  
2175-B 500258.768310748 4880248.77289775  
2178-A 500168.425939509 4880336.02329366  
2178-B 500168.425939509 4880336.02329366  
2181-A 500078.106976549 4880404.08956097  
2181-B 500078.106976549 4880404.08956097  
2184-A 500002.581249711 4880442.23232395  
2184-B 500002.581249711 4880442.23232395  
2187-A 499813.107459017 4880565.35402751  
2187-B 499813.107459017 4880565.35402751  
2190-A 499817.384022877 4880572.14621717  
2190-B 499817.384022877 4880572.14621717  
2193-A 499621.852777716 4880697.63256305  
2193-B 499621.852777716 4880697.63256305  
2196-A 499618.890376774 4880692.54496143  
2196-B 499618.890376774 4880692.54496143  
2199-A 499622.689977982 4880692.99576157  
2199-B 499622.689977982 4880692.99576157  
2202-A 499617.344776283 4880696.5377627  
2202-B 499617.344776283 4880696.5377627  
2205-A 499688.116042972 4880792.05341317  
2205-B 499688.116042972 4880792.05341317  
2208-A 499683.930041642 4880791.08741287  
2208-B 499683.930041642 4880791.08741287  
2211-A 499383.563227431 4880888.45798557  
2211-B 499383.563227431 4880888.45798557  
2214-A 499375.072990358 4880892.38865088  
2214-B 499375.072990358 4880892.38865088  
2217-A 499378.37474922 4880888.30075896  
2217-B 499378.37474922 4880888.30075896  
2220-A 499384.978266944 4880898.36326216  
2220-B 499384.978266944 4880898.36326216  
2223-A 499442.740007868 4880985.82670701  
2223-B 499442.740007868 4880985.82670701  
2226-A 499435.664810307 4880986.29838685  
2226-B 499435.664810307 4880986.29838685  
2229-A 499438.023209494 4880978.43705623  
2229-B 499438.023209494 4880978.43705623  
2232-A 499444.78395383 4880979.22318929  
2232-B 499444.78395383 4880979.22318929  
2235-A 499210.029632673 4881161.25742356  
2235-B 499210.029632673 4881161.25742356  
2238-A 499205.199631138 4881154.11304629  
2238-B 499205.199631138 4881154.11304629  
2241-A 499210.532757833 4881154.21367132  
2241-B 499210.532757833 4881154.21367132  
2244-A 499119.399680694 4881026.68642741  
2244-B 499119.399680694 4881026.68642741  
2247-A 499161.913756707 4880988.82625913  
2247-B 499161.913756707 4880988.82625913  
2250-A 499112.104365875 4881024.2965829  
2250-B 499112.104365875 4881024.2965829  
2253-A 499167.070789596 4880989.07782171  
2253-B 499167.070789596 4880989.07782171  
2256-A 499119.525461984 4881019.89423775  
2256-B 499119.525461984 4881019.89423775  
2259-A 499159.398130908 4880994.36063589  
2259-B 499159.398130908 4880994.36063589  
2262-A 499047.147000863 4880811.90730901  
2262-B 499047.147000863 4880811.90730901  
2265-A 499048.247587151 4880804.98933806  
2265-B 499048.247587151 4880804.98933806  
2268-A 499042.272975877 4880804.203205  
2268-B 499042.272975877 4880804.203205  
2271-A 499236.374793325 4880684.94498001  
2271-B 499236.374793325 4880684.94498001  
2274-A 499239.896669444 4880690.37873173  
2274-B 499239.896669444 4880690.37873173  
2277-A 499234.664167781 4880689.57373148  
2277-B 499234.664167781 4880689.57373148  
2280-A 499241.104169828 4880685.74998026  
2280-B 499241.104169828 4880685.74998026  
2283-A 499523.715225365 4880500.94041318  
2283-B 499523.715225365 4880500.94041318  
2286-A 499519.981093319 4880508.60521054  
2286-B 499519.981093319 4880508.60521054  
2289-A 499529.021623536 4880510.5705432  
2289-B 499529.021623536 4880510.5705432  
2292-A 498968.458901099 4881122.95876941  
2292-B 498968.458901099 4881122.95876941  
2295-A 498964.05655595 4881116.7954862  
2295-B 498964.05655595 4881116.7954862  
2298-A 498793.369664167 4881222.59229875  
2298-B 498793.369664167 4881222.59229875  
2301-A 498756.21259364 4881270.49728224  
2301-B 498756.21259364 4881270.49728224  
2304-A 498614.033059312 4881336.21309292  
2304-B 498614.033059312 4881336.21309292  
2307-A 498481.205168897 4881445.76503433  
2307-B 498481.205168897 4881445.76503433  
2310-A 498559.895245941 4881560.92124464  
2310-B 498559.895245941 4881560.92124464  
2313-A 498231.354128101 4881591.16002094  
2313-B 498231.354128101 4881591.16002094  
2316-A 498208.015802812 4881619.65734445  
2316-B 498208.015802812 4881619.65734445  
2319-A 498013.383456097 4881734.45163875  
2319-B 498013.383456097 4881734.45163875  
2322-A 498017.408457376 4881739.58351538  
2322-B 498017.408457376 4881739.58351538  
2325-A 498018.414707696 4881735.15601397  
2325-B 498018.414707696 4881735.15601397  
2328-A 498012.175955713 4881738.87914015  
2328-B 498012.175955713 4881738.87914015  
2331-A 498129.593901457 4881884.1421595  
2331-B 498129.593901457 4881884.1421595  
2334-A 497850.071358933 4881872.25169518  
2334-B 497850.071358933 4881872.25169518  
2337-A 497847.092857987 4881878.04769702  
2337-B 497847.092857987 4881878.04769702  
2340-A 497851.761859471 4881876.75969661  
2340-B 497851.761859471 4881876.75969661  
2343-A 497916.235583846 4881919.79380751  
2343-B 497916.235583846 4881919.79380751  
2346-A 498061.46385839 4881987.70972678  
2346-B 498061.46385839 4881987.70972678  
2349-A 498198.0421102 4882045.79571689  
2349-B 498198.0421102 4882045.79571689  
2352-A 498383.30792724 4882018.04789304  
2352-B 498383.30792724 4882018.04789304  
2355-A 498388.238553807 4882012.51351628  
2355-B 498388.238553807 4882012.51351628  
2358-A 498387.031053423 4882018.14851807  
2358-B 498387.031053423 4882018.14851807  
2361-A 498381.2954266 4882013.5197666  
2361-B 498381.2954266 4882013.5197666  
2364-A 498339.723420512 4882105.75041908  
2364-B 498339.723420512 4882105.75041908  
2367-A 498703.562601535 4882095.61497593  
2367-B 498703.562601535 4882095.61497593  
2370-A 498711.423932159 4882090.42649772  
2370-B 498711.423932159 4882090.42649772  
2373-A 498830.468814148 4882268.59346095  
2373-B 498830.468814148 4882268.59346095  
2376-A 498825.594789161 4882261.51826339  
2376-B 498825.594789161 4882261.51826339  
2379-A 498709.948781105 4882095.78913051  
2379-B 498709.948781105 4882095.78913051  
2382-A 498650.140954232 4882437.44375896  
2382-B 498650.140954232 4882437.44375896  
2385-A 498832.325448938 4882261.82474205  
2385-B 498832.325448938 4882261.82474205  
2388-A 499114.923804928 4882112.69965566  
2388-B 499114.923804928 4882112.69965566  
2391-A 499119.444070037 4882118.00605383  
2391-B 499119.444070037 4882118.00605383  
2394-A 499119.640603302 4882106.41059116  
2394-B 499119.640603302 4882106.41059116  
2397-A 499106.151978532 4881953.80897597  
2397-B 499106.151978532 4881953.80897597  
2400-A 499142.179693511 4881500.97068879  
2400-B 499142.179693511 4881500.97068879  
2403-A 498974.145398043 4881613.14012234  
2403-B 498974.145398043 4881613.14012234  
2406-A 498568.034049412 4881894.37005609  
2406-B 498568.034049412 4881894.37005609  
2409-A 499344.627250806 4881360.82234699  
2409-B 499344.627250806 4881360.82234699  
2412-A 499490.093804001 4881258.12634572  
2412-B 499490.093804001 4881258.12634572  
2415-A 500051.149331922 4881281.3084904  
2415-B 500051.149331922 4881281.3084904  
2418-A 499571.178502258 4882249.32883995  
2418-B 499571.178502258 4882249.32883995  
2421-A 499383.47686584 4882380.89451082  
2421-B 499383.47686584 4882380.89451082  
2424-A 499388.17542347 4882390.25172727  
2424-B 499388.17542347 4882390.25172727  
2427-A 499211.603738418 4882500.43196816  
2427-B 499211.603738418 4882500.43196816  
2430-A 499154.117758232 4882554.4786162  
2430-B 499154.117758232 4882554.4786162  
2433-A 499104.001775506 4882574.37760934  
2433-B 499104.001775506 4882574.37760934  
2436-A 498968.593445537 4882668.20450961  
2436-B 498968.593445537 4882668.20450961  
2439-A 498975.668643098 4882678.93522591  
2439-B 498975.668643098 4882678.93522591  
2442-A 498853.881277575 4882749.82907397  
2442-B 498853.881277575 4882749.82907397  
2445-A 498859.855888849 4882758.63376427  
2445-B 498859.855888849 4882758.63376427  
2448-A 498539.919393624 4882407.80912616  
2448-B 498539.919393624 4882407.80912616  
2451-A 497729.40901014 4882106.91408018  
2451-B 497729.40901014 4882106.91408018  
2454-A 497649.648440965 4882301.5483431  
2454-B 497649.648440965 4882301.5483431  
2457-A 497538.185871859 4882250.43266436  
2457-B 497538.185871859 4882250.43266436  
2460-A 497536.80227767 4882244.77250631  
2460-B 497536.80227767 4882244.77250631  
2472-A 498458.825379536 4883609.36384564  
2472-B 498458.825379536 4883609.36384564  
2481-A 499675.54849319 4882177.40050906  
2481-B 499675.54849319 4882177.40050906  
2484-A 499679.086091971 4882188.20983867  
2484-B 499679.086091971 4882188.20983867  
2487-A 499546.939516823 4882903.9031283  
2487-B 499546.939516823 4882903.9031283  
2490-A 499421.956643235 4883000.02017851  
2490-B 499421.956643235 4883000.02017851  
2493-A 499489.751303607 4883111.26455979  
2493-B 499489.751303607 4883111.26455979  
2496-A 499478.588214122 4883109.53506706  
2496-B 499478.588214122 4883109.53506706  
2570-A 499484.214901361 4882321.29245396  
2570-B 499484.214901361 4882321.29245396  
1420-A 499957.62074733 4885072.32454534  
1420-B 499957.62074733 4885072.32454534  
1423-A 499970.450438908 4885065.40657439  
1423-B 499970.450438908 4885065.40657439  
1426-A 499984.286380806 4885057.7339157  
1426-B 499984.286380806 4885057.7339157  
2516-A 498566.629859303 4882725.03971427  
2516-B 498566.629859303 4882725.03971427  
2519-A 498548.077119031 4882719.065103  
2519-B 498548.077119031 4882719.065103  
2522-A 498529.209925534 4882711.5182256  
2522-B 498529.209925534 4882711.5182256  
2538-A 499040.587963703 4881088.36212666  
2538-B 499040.587963703 4881088.36212666  
2541-A 499032.645195143 4881076.02028628  
2541-B 499032.645195143 4881076.02028628  
2544-A 499024.580230144 4881063.55624946  
2544-B 499024.580230144 4881063.55624946  
2558-A 500643.630507427 4883435.47222139  
2558-B 500643.630507427 4883435.47222139  
2561-A 500625.491973457 4883439.29086012  
2561-B 500625.491973457 4883439.29086012  
2564-A 500605.062256248 4883445.01881821  
2564-B 500605.062256248 4883445.01881821  

[VERTICES]
GD000160-GD000156 499157.829471359 4882543.88183915
GD000274-GD000266 500199.212127934 4882317.89449379
GD000457-GD000451 498561.587679719 4882689.05649021
GD000412-GD000216 498116.27298407 4883716.53974523
GD000206-GD000119 498980.020359968 4881604.34487609
GD000202-FM00017 499964.515365541 4885055.08356168
FM000114-GD000452 499501.840805163 4885089.34491416
FM000123-GD000476 499297.734858836 4884790.88271848
FM000133-GD000468 499401.946818442 4884231.12939121
GD000480-FM000138 499170.280930314 4883888.3324414
FM000145-GD000219 498948.507667743 4883552.69876819
FM000158-GD000413 498539.086866004 4882972.5754882
GD000563-FM000168 497839.101239687 4882667.67296001
GD000508-FM0001107 498905.028274631 4884487.57755105
FM0001109-GD000465 499160.050730298 4884611.27006772
FM0001146-GD000385 499748.898423778 4883488.39484222
FM0001151-GD000352 499831.215025588 4883599.28239201
FM0001166-GD000146 500531.078707161 4883262.81952241
FM0001167-GD000145 500613.118677852 4883406.41055188
GD000187-FM0001168 500564.780860978 4883267.21144323
FM0001204-GD00085 499683.202623418 4882799.47924047
GD00083-FM0001221 500105.88100763 4881879.90908671
GD000327-FM0001224 500631.245344969 4881522.24803252
GD000459-FM0001244 500518.077693214 4880730.70391317
GD000477-FM0001251 500076.939800823 4880401.87506248
GD000213-FM0001274 499052.253400981 4881063.45046726
GD000287-FM0001289 498964.903439787 4881118.27930739
GD000405-FM0001293 498478.888194574 4881442.98476092
GD000523-FM0001312 498336.520224207 4882104.15837003
GD000365-FM0001318 498651.494632589 4882434.28584829
GD00025-FM0001328 499488.579506707 4881256.05370352
GD00086-FM0001329 500052.826381379 4881283.65665218
GD00035-FM0001330 499572.624901267 4882251.5576883
GD000243-FM0001339 498858.539021722 4882756.51840532
GD000595-FM0001342 497646.751498304 4882300.13593048
P-11(1) 498577.164042338 4882700.66958934
P-11(2) 498556.724582717 4882749.09538598
P-10(1) 498518.990195723 4882734.78776425
P-10(2) 498538.48629567 4882688.56314018
P-12(1) 499027.635141128 4881096.67148454
P-12(2) 499053.05200052 4881080.66375098
P-13(1) 499038.755017112 4881054.75810583
P-13(2) 499011.627407569 4881071.98780378
P-15(1) 500636.489653001 4883414.85157224
P-15(2) 500651.993326247 4883459.07140874
P-14(1) 500614.914344173 4883471.2146799
P-14(2) 500599.066993441 4883426.49842037
FM0001348-GD000302(1) 498462.993672601 4883606.08426703
GD000311-FM0001263(2) 499337.097024805 4880828.50877742

[OPTIONS]
UNITS LPS 
TRIALS 40 
ACCURACY 0.001 
EMITTER EXPONENT 0.5 
DAMPLIMIT 0 
MAXCHECK 10 
CHECKFREQ 2 
FLOWCHANGE 0 
HEADERROR 0 
SPECIFIC GRAVITY 0.998 
VISCOSITY 0.982157860636364 
UNBALANCED CONTINUE 0 
HEADLOSS H-W 
TOLERANCE 0.0166666666666667 
QUALITY AGE 

[TIMES]
REPORT START 0  
PATTERN TIMESTEP 0.25  
HYDRAULIC TIMESTEP 0.25  
REPORTING TIMESTEP 0  
DURATION 48  
QUALITY TIMESTEP 0  

[QUALITY]
R-2 3.146 
???? 6.375 
R-4 5.62 

[ENERGY]
PUMP PMP-1 EFFIC PMP-1E 
PUMP PMP-2 EFFIC PMP-2E 
PUMP PMP-3 EFFIC PMP-3E 
PUMP JY-1 EFFIC JY-1E 
PUMP JY-2 EFFIC JY-2E 
PUMP JY-3 EFFIC JY-3E 
PUMP PMP-7 EFFIC PMP-7E 
PUMP PMP-8 EFFIC PMP-8E 
PUMP PMP-9 EFFIC PMP-9E 
PUMP PMP-10 EFFIC PMP-10E 
PUMP PMP-11 EFFIC PMP-11E 
PUMP PMP-12 EFFIC PMP-12E

[END]
